# Formula Traceability Matrix

**Project:** SnowMeltingCalculator (REHAU snow-melting calculator)
**Phase:** 1 — Audit / Baseline
**Task ID:** task-5-traceability-reconciliation
**Date:** 2026-07-27

This matrix links every accepted Phase 1 Formula/Branch ID to operand origins, unit/conversion semantics, persistence, report availability, and trace gaps. Executable source plus accepted inventories are the authority; report builders are only used to classify current report readability. Numeric `0` is not treated as equivalent to `NotCalculatedDefault`.

## Matrix

| Formula ID | Operand symbol | Operand origin path | Origin unit | Conversion | Consuming expression | Result symbol | Result classification | Persisted location | Report-readable now | Lost intermediate | Future trace field | Cardinality | Early-return status | Evidence path:lines |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| CIR-B-001A | circuit | src/Services/Hydraulics/CircuitsCalculator.cs:22-23 -> circuit | unitless | branch/predicate, no unit conversion | if (circuit == null) throw new ArgumentNullException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentNullException | docs/formulas/hydraulic-inventory.md:15; src/Services/Hydraulics/CircuitsCalculator.cs:22-23 |
| CIR-B-001B | q_up (W/m²) | src/Services/Hydraulics/CircuitsCalculator.cs:25-26 -> q_up (W/m²) | W/m² | branch/predicate, no unit conversion | if (q_up < 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:16; src/Services/Hydraulics/CircuitsCalculator.cs:25-26 |
| CIR-B-001C | q_down (W/m²) | src/Services/Hydraulics/CircuitsCalculator.cs:28-29 -> q_down (W/m²) | W/m² | branch/predicate, no unit conversion | if (q_down < 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:17; src/Services/Hydraulics/CircuitsCalculator.cs:28-29 |
| CIR-B-001D | pipeSpacing_cm (cm) | src/Services/Hydraulics/CircuitsCalculator.cs:31-32 -> pipeSpacing_cm (cm) | cm | branch/predicate, no unit conversion | if (pipeSpacing_cm <= 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:18; src/Services/Hydraulics/CircuitsCalculator.cs:31-32 |
| CIR-B-002A | power (W) | src/Services/Hydraulics/CircuitsCalculator.cs:44-45 -> power (W) | W | branch/predicate, no unit conversion | if (power <= 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:20; src/Services/Hydraulics/CircuitsCalculator.cs:44-45 |
| CIR-B-002B | deltaT (K) | src/Services/Hydraulics/CircuitsCalculator.cs:47-48 -> deltaT (K) | K | branch/predicate, no unit conversion | if (deltaT <= 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:21; src/Services/Hydraulics/CircuitsCalculator.cs:47-48 |
| CIR-B-002C | density (kg/m³) | src/Services/Hydraulics/CircuitsCalculator.cs:50-51 -> density (kg/m³) | kg/m³ | branch/predicate, no unit conversion | if (density <= 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:22; src/Services/Hydraulics/CircuitsCalculator.cs:50-51 |
| CIR-B-002D | specificHeat (kJ/(kg·K)) | src/Services/Hydraulics/CircuitsCalculator.cs:53-54 -> specificHeat (kJ/(kg·K)) | kJ/(kg·K) | branch/predicate, no unit conversion | if (specificHeat <= 0) throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException | docs/formulas/hydraulic-inventory.md:23; src/Services/Hydraulics/CircuitsCalculator.cs:53-54 |
| CIR-B-003G | valveType == ValveType.HKV_D | src/Services/Hydraulics/CircuitsCalculator.cs:108-112 -> valveType == ValveType.HKV_D | unitless | 1.2 (default Kv), 100000, 15000, 2 | DpVerteiler = Math.Pow(circuit.FlowRate / 1000.0 / 1.2, 2) * 100000 * density_g_cm3; DpVent = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2) | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:30; src/Services/Hydraulics/CircuitsCalculator.cs:108-112 |
| CIR-B-003G | circuit.FlowRate (l/h) | src/Services/Hydraulics/CircuitsCalculator.cs:108-112 -> circuit.FlowRate (l/h) | l/h | 1.2 (default Kv), 100000, 15000, 2 | DpVerteiler = Math.Pow(circuit.FlowRate / 1000.0 / 1.2, 2) * 100000 * density_g_cm3; DpVent = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2) | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:30; src/Services/Hydraulics/CircuitsCalculator.cs:108-112 |
| CIR-B-003G | velocity (m/s) | src/Services/Hydraulics/CircuitsCalculator.cs:108-112 -> velocity (m/s) | m/s | 1.2 (default Kv), 100000, 15000, 2 | DpVerteiler = Math.Pow(circuit.FlowRate / 1000.0 / 1.2, 2) * 100000 * density_g_cm3; DpVent = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2) | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:30; src/Services/Hydraulics/CircuitsCalculator.cs:108-112 |
| CIR-B-003G | density_g_cm3 (g/cm³) | src/Services/Hydraulics/CircuitsCalculator.cs:108-112 -> density_g_cm3 (g/cm³) | g/cm³ | 1.2 (default Kv), 100000, 15000, 2 | DpVerteiler = Math.Pow(circuit.FlowRate / 1000.0 / 1.2, 2) * 100000 * density_g_cm3; DpVent = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2) | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:30; src/Services/Hydraulics/CircuitsCalculator.cs:108-112 |
| CIR-B-003G | default kv=1.2 | src/Services/Hydraulics/CircuitsCalculator.cs:108-112 -> default kv=1.2 | unitless | 1.2 (default Kv), 100000, 15000, 2 | DpVerteiler = Math.Pow(circuit.FlowRate / 1000.0 / 1.2, 2) * 100000 * density_g_cm3; DpVent = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2) | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:30; src/Services/Hydraulics/CircuitsCalculator.cs:108-112 |
| CIR-B-003H | valveType != ValveType.HKV_D | src/Services/Hydraulics/CircuitsCalculator.cs:114-117 -> valveType != ValveType.HKV_D | unitless | 15000, 2, 100000 | DpVerteiler = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2); DpVent = Math.Pow(circuit.FlowRate / 1000.0 / kv, 2) * 100000 * density_g_cm3 | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:31; src/Services/Hydraulics/CircuitsCalculator.cs:114-117 |
| CIR-B-003H | circuit.FlowRate (l/h) | src/Services/Hydraulics/CircuitsCalculator.cs:114-117 -> circuit.FlowRate (l/h) | l/h | 15000, 2, 100000 | DpVerteiler = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2); DpVent = Math.Pow(circuit.FlowRate / 1000.0 / kv, 2) * 100000 * density_g_cm3 | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:31; src/Services/Hydraulics/CircuitsCalculator.cs:114-117 |
| CIR-B-003H | kv (m³/h) | src/Services/Hydraulics/CircuitsCalculator.cs:114-117 -> kv (m³/h) | m³/h | 15000, 2, 100000 | DpVerteiler = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2); DpVent = Math.Pow(circuit.FlowRate / 1000.0 / kv, 2) * 100000 * density_g_cm3 | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:31; src/Services/Hydraulics/CircuitsCalculator.cs:114-117 |
| CIR-B-003H | velocity (m/s) | src/Services/Hydraulics/CircuitsCalculator.cs:114-117 -> velocity (m/s) | m/s | 15000, 2, 100000 | DpVerteiler = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2); DpVent = Math.Pow(circuit.FlowRate / 1000.0 / kv, 2) * 100000 * density_g_cm3 | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:31; src/Services/Hydraulics/CircuitsCalculator.cs:114-117 |
| CIR-B-003H | density_g_cm3 (g/cm³) | src/Services/Hydraulics/CircuitsCalculator.cs:114-117 -> density_g_cm3 (g/cm³) | g/cm³ | 15000, 2, 100000 | DpVerteiler = 15000 * (density_g_cm3 / 2) * Math.Pow(velocity, 2); DpVent = Math.Pow(circuit.FlowRate / 1000.0 / kv, 2) * 100000 * density_g_cm3 | DpVerteiler (Pa), DpVent (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpVerteiler, CircuitTemperatureResult.DpVent | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:31; src/Services/Hydraulics/CircuitsCalculator.cs:114-117 |
| CIR-B-003I | circuit | src/Services/Hydraulics/CircuitsCalculator.cs:70-80 -> circuit | unitless | branch/predicate, no unit conversion | null checks; positive checks for innerDiameter and kv | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentNullException or ArgumentException | docs/formulas/hydraulic-inventory.md:32; src/Services/Hydraulics/CircuitsCalculator.cs:70-80 |
| CIR-B-003I | glycolProps | src/Services/Hydraulics/CircuitsCalculator.cs:70-80 -> glycolProps | unitless | branch/predicate, no unit conversion | null checks; positive checks for innerDiameter and kv | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentNullException or ArgumentException | docs/formulas/hydraulic-inventory.md:32; src/Services/Hydraulics/CircuitsCalculator.cs:70-80 |
| CIR-B-003I | innerDiameter (mm) | src/Services/Hydraulics/CircuitsCalculator.cs:70-80 -> innerDiameter (mm) | mm | branch/predicate, no unit conversion | null checks; positive checks for innerDiameter and kv | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentNullException or ArgumentException | docs/formulas/hydraulic-inventory.md:32; src/Services/Hydraulics/CircuitsCalculator.cs:70-80 |
| CIR-B-003I | kv (m³/h) | src/Services/Hydraulics/CircuitsCalculator.cs:70-80 -> kv (m³/h) | m³/h | branch/predicate, no unit conversion | null checks; positive checks for innerDiameter and kv | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentNullException or ArgumentException | docs/formulas/hydraulic-inventory.md:32; src/Services/Hydraulics/CircuitsCalculator.cs:70-80 |
| CIR-F-001 | circuit.CircuitLength (m) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> circuit.CircuitLength (m) | m | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | circuit.SupplyLength (m) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> circuit.SupplyLength (m) | m | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | circuit.SupplyHeatPercent (%) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> circuit.SupplyHeatPercent (%) | % | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | pipeSpacing_cm (cm) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> pipeSpacing_cm (cm) | cm | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | circuit.SupplySpacing_cm (cm) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> circuit.SupplySpacing_cm (cm) | cm | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | q_up (W/m²) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> q_up (W/m²) | W/m² | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-001 | q_down (W/m²) | src/Services/Hydraulics/CircuitsCalculator.cs:20-40 -> q_down (W/m²) | W/m² | 100.0 (cm to m divisor) | lengthPerArea = CircuitLength / (100.0 / pipeSpacing_cm); supplyLengthPerArea = SupplyLength / (100.0 / SupplySpacing_cm); supplyHeatFactor = SupplyHeatPercent / 100.0; power = (lengthPerArea + supplyLengthPerArea * supplyHeatFactor) * (q_up + q_down) | Power (W) | ComputedProperty | ComputedProperty: CircuitRow.Power | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for negative q_up/q_down or non-positive pipeSpacing; throws ArgumentNullException if circuit null | docs/formulas/hydraulic-inventory.md:14; src/Services/Hydraulics/CircuitsCalculator.cs:20-40 |
| CIR-F-002 | power (W) | src/Services/Hydraulics/CircuitsCalculator.cs:42-60 -> power (W) | W | 3.6 (kJ to Wh), 1000.0 (m³ to l) | flowRate_m3h = power * 3.6 / (density * specificHeat * deltaT); flowRate_lh = flowRate_m3h * 1000 | FlowRate (l/h) | ComputedProperty | ComputedProperty: CircuitRow.FlowRate | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException if power ≤ 0, deltaT ≤ 0, density ≤ 0, or specificHeat ≤ 0 | docs/formulas/hydraulic-inventory.md:19; src/Services/Hydraulics/CircuitsCalculator.cs:42-60 |
| CIR-F-002 | deltaT (K) | src/Services/Hydraulics/CircuitsCalculator.cs:42-60 -> deltaT (K) | K | 3.6 (kJ to Wh), 1000.0 (m³ to l) | flowRate_m3h = power * 3.6 / (density * specificHeat * deltaT); flowRate_lh = flowRate_m3h * 1000 | FlowRate (l/h) | ComputedProperty | ComputedProperty: CircuitRow.FlowRate | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException if power ≤ 0, deltaT ≤ 0, density ≤ 0, or specificHeat ≤ 0 | docs/formulas/hydraulic-inventory.md:19; src/Services/Hydraulics/CircuitsCalculator.cs:42-60 |
| CIR-F-002 | density (kg/m³) | src/Services/Hydraulics/CircuitsCalculator.cs:42-60 -> density (kg/m³) | kg/m³ | 3.6 (kJ to Wh), 1000.0 (m³ to l) | flowRate_m3h = power * 3.6 / (density * specificHeat * deltaT); flowRate_lh = flowRate_m3h * 1000 | FlowRate (l/h) | ComputedProperty | ComputedProperty: CircuitRow.FlowRate | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException if power ≤ 0, deltaT ≤ 0, density ≤ 0, or specificHeat ≤ 0 | docs/formulas/hydraulic-inventory.md:19; src/Services/Hydraulics/CircuitsCalculator.cs:42-60 |
| CIR-F-002 | specificHeat (kJ/(kg·K)) | src/Services/Hydraulics/CircuitsCalculator.cs:42-60 -> specificHeat (kJ/(kg·K)) | kJ/(kg·K) | 3.6 (kJ to Wh), 1000.0 (m³ to l) | flowRate_m3h = power * 3.6 / (density * specificHeat * deltaT); flowRate_lh = flowRate_m3h * 1000 | FlowRate (l/h) | ComputedProperty | ComputedProperty: CircuitRow.FlowRate | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException if power ≤ 0, deltaT ≤ 0, density ≤ 0, or specificHeat ≤ 0 | docs/formulas/hydraulic-inventory.md:19; src/Services/Hydraulics/CircuitsCalculator.cs:42-60 |
| CIR-F-003A | circuit.FlowRate (l/h) | src/Services/Hydraulics/CircuitsCalculator.cs:89-90 -> circuit.FlowRate (l/h) | l/h | 4000, 3600, Math.PI | velocity = circuit.FlowRate * 4000 / (3600 * Math.PI * Math.Pow(innerDiameter, 2)) | Velocity (m/s), stored on CircuitRow.Velocity | ComputedProperty | ComputedProperty: CircuitRow.Velocity | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:24; src/Services/Hydraulics/CircuitsCalculator.cs:89-90 |
| CIR-F-003A | innerDiameter (mm) | src/Services/Hydraulics/CircuitsCalculator.cs:89-90 -> innerDiameter (mm) | mm | 4000, 3600, Math.PI | velocity = circuit.FlowRate * 4000 / (3600 * Math.PI * Math.Pow(innerDiameter, 2)) | Velocity (m/s), stored on CircuitRow.Velocity | ComputedProperty | ComputedProperty: CircuitRow.Velocity | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:24; src/Services/Hydraulics/CircuitsCalculator.cs:89-90 |
| CIR-F-003B | velocity (m/s) | src/Services/Hydraulics/CircuitsCalculator.cs:92-93 -> velocity (m/s) | m/s | 1000 (mm to m) | reynolds = 1000 * velocity * innerDiameter / glycolProps.KinematicViscosity | ReynoldsNumber (dimensionless) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.ReynoldsNumber | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:25; src/Services/Hydraulics/CircuitsCalculator.cs:92-93 |
| CIR-F-003B | innerDiameter (mm) | src/Services/Hydraulics/CircuitsCalculator.cs:92-93 -> innerDiameter (mm) | mm | 1000 (mm to m) | reynolds = 1000 * velocity * innerDiameter / glycolProps.KinematicViscosity | ReynoldsNumber (dimensionless) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.ReynoldsNumber | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:25; src/Services/Hydraulics/CircuitsCalculator.cs:92-93 |
| CIR-F-003B | glycolProps.KinematicViscosity (mm²/s) | src/Services/Hydraulics/CircuitsCalculator.cs:92-93 -> glycolProps.KinematicViscosity (mm²/s) | mm²/s | 1000 (mm to m) | reynolds = 1000 * velocity * innerDiameter / glycolProps.KinematicViscosity | ReynoldsNumber (dimensionless) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.ReynoldsNumber | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:25; src/Services/Hydraulics/CircuitsCalculator.cs:92-93 |
| CIR-F-003C | reynolds (dimensionless) | src/Services/Hydraulics/CircuitsCalculator.cs:95 -> reynolds (dimensionless) | dimensionless | identity/no unit conversion | result.FlowRegime = FlowRegimeCalculator.DetermineFlowRegime(reynolds) | FlowRegime enum | ComputedProperty | ComputedProperty: CircuitTemperatureResult.FlowRegime | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:26; src/Services/Hydraulics/CircuitsCalculator.cs:95 |
| CIR-F-003D | reynolds | src/Services/Hydraulics/CircuitsCalculator.cs:97-98 -> reynolds | unitless | identity/no unit conversion | result.FrictionFactor = FlowRegimeCalculator.CalculateFrictionFactor(reynolds, innerDiameter) | FrictionFactor λ (dimensionless) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.FrictionFactor | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:27; src/Services/Hydraulics/CircuitsCalculator.cs:97-98 |
| CIR-F-003D | innerDiameter (mm) | src/Services/Hydraulics/CircuitsCalculator.cs:97-98 -> innerDiameter (mm) | mm | identity/no unit conversion | result.FrictionFactor = FlowRegimeCalculator.CalculateFrictionFactor(reynolds, innerDiameter) | FrictionFactor λ (dimensionless) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.FrictionFactor | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:27; src/Services/Hydraulics/CircuitsCalculator.cs:97-98 |
| CIR-F-003E | velocity (m/s) | src/Services/Hydraulics/CircuitsCalculator.cs:100-103 -> velocity (m/s) | m/s | identity/no unit conversion | pressureLossPerMeter = 10000 * Math.Pow(velocity, 2) * density_g_cm3 * frictionFactor / (2 * innerDiameter) * 100 | PressureLossPerMeter (Pa/m) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.PressureLossPerMeter | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:28; src/Services/Hydraulics/CircuitsCalculator.cs:100-103 |
| CIR-F-003E | density_g_cm3 (g/cm³) | src/Services/Hydraulics/CircuitsCalculator.cs:100-103 -> density_g_cm3 (g/cm³) | g/cm³ | identity/no unit conversion | pressureLossPerMeter = 10000 * Math.Pow(velocity, 2) * density_g_cm3 * frictionFactor / (2 * innerDiameter) * 100 | PressureLossPerMeter (Pa/m) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.PressureLossPerMeter | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:28; src/Services/Hydraulics/CircuitsCalculator.cs:100-103 |
| CIR-F-003E | frictionFactor λ | src/Services/Hydraulics/CircuitsCalculator.cs:100-103 -> frictionFactor λ | unitless | identity/no unit conversion | pressureLossPerMeter = 10000 * Math.Pow(velocity, 2) * density_g_cm3 * frictionFactor / (2 * innerDiameter) * 100 | PressureLossPerMeter (Pa/m) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.PressureLossPerMeter | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:28; src/Services/Hydraulics/CircuitsCalculator.cs:100-103 |
| CIR-F-003E | innerDiameter (mm) | src/Services/Hydraulics/CircuitsCalculator.cs:100-103 -> innerDiameter (mm) | mm | identity/no unit conversion | pressureLossPerMeter = 10000 * Math.Pow(velocity, 2) * density_g_cm3 * frictionFactor / (2 * innerDiameter) * 100 | PressureLossPerMeter (Pa/m) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.PressureLossPerMeter | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:28; src/Services/Hydraulics/CircuitsCalculator.cs:100-103 |
| CIR-F-003F | circuit.CircuitLength (m) | src/Services/Hydraulics/CircuitsCalculator.cs:105-106 -> circuit.CircuitLength (m) | m | identity/no unit conversion | dpRohr = (circuit.CircuitLength + circuit.SupplyLength) * pressureLossPerMeter | DpRohr (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpRohr | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:29; src/Services/Hydraulics/CircuitsCalculator.cs:105-106 |
| CIR-F-003F | circuit.SupplyLength (m) | src/Services/Hydraulics/CircuitsCalculator.cs:105-106 -> circuit.SupplyLength (m) | m | identity/no unit conversion | dpRohr = (circuit.CircuitLength + circuit.SupplyLength) * pressureLossPerMeter | DpRohr (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpRohr | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:29; src/Services/Hydraulics/CircuitsCalculator.cs:105-106 |
| CIR-F-003F | pressureLossPerMeter (Pa/m) | src/Services/Hydraulics/CircuitsCalculator.cs:105-106 -> pressureLossPerMeter (Pa/m) | Pa/m | identity/no unit conversion | dpRohr = (circuit.CircuitLength + circuit.SupplyLength) * pressureLossPerMeter | DpRohr (Pa) | ComputedProperty | ComputedProperty: CircuitTemperatureResult.DpRohr | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:29; src/Services/Hydraulics/CircuitsCalculator.cs:105-106 |
| CIR-F-003J | glycolProps.Density (kg/m³) | src/Services/Hydraulics/CircuitsCalculator.cs:100 -> glycolProps.Density (kg/m³) | kg/m³ | 1000.0 (kg/m³ to g/cm³) | density_g_cm3 = glycolProps.Density / 1000.0 | density_g_cm3 (g/cm³) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-003J | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:33; src/Services/Hydraulics/CircuitsCalculator.cs:100 |
| CIR-F-004A | circuits collection | NotCalculatedDefault: no circuits processed -> circuits collection | unitless | branch/predicate, no unit conversion | if (circuits == null | circuits.Count == 0) return new List<CircuitRow>() | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004A | project -> per collector -> circuit collection | empty list | docs/formulas/hydraulic-inventory.md:34; NotCalculatedDefault: no circuits processed |
| CIR-F-004B | inputData.GlycolType | src/Services/Hydraulics/CircuitsCalculator.cs:142-145 -> inputData.GlycolType | unitless | identity/no unit conversion | glycolPropsOperating = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004B | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:35; src/Services/Hydraulics/CircuitsCalculator.cs:142-145 |
| CIR-F-004B | inputData.GlycolConcentration (%) | src/Services/Hydraulics/CircuitsCalculator.cs:142-145 -> inputData.GlycolConcentration (%) | % | identity/no unit conversion | glycolPropsOperating = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004B | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:35; src/Services/Hydraulics/CircuitsCalculator.cs:142-145 |
| CIR-F-004B | operatingTemperature (°C) | src/Services/Hydraulics/CircuitsCalculator.cs:142-145 -> operatingTemperature (°C) | °C | identity/no unit conversion | glycolPropsOperating = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004B | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:35; src/Services/Hydraulics/CircuitsCalculator.cs:142-145 |
| CIR-F-004C | inputData.GlycolType | src/Services/Hydraulics/CircuitsCalculator.cs:147-150 -> inputData.GlycolType | unitless | identity/no unit conversion | glycolPropsDesign = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004C | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:36; src/Services/Hydraulics/CircuitsCalculator.cs:147-150 |
| CIR-F-004C | inputData.GlycolConcentration (%) | src/Services/Hydraulics/CircuitsCalculator.cs:147-150 -> inputData.GlycolConcentration (%) | % | identity/no unit conversion | glycolPropsDesign = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004C | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:36; src/Services/Hydraulics/CircuitsCalculator.cs:147-150 |
| CIR-F-004C | designTemperature (°C) | src/Services/Hydraulics/CircuitsCalculator.cs:147-150 -> designTemperature (°C) | °C | identity/no unit conversion | glycolPropsDesign = _glycolService.GetProperties(...) | GlycolProperties | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004C | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:36; src/Services/Hydraulics/CircuitsCalculator.cs:147-150 |
| CIR-F-004D | inputData.ValveType | src/Services/Hydraulics/CircuitsCalculator.cs:152 -> inputData.ValveType | unitless | identity/no unit conversion | kv = ValveTurnsCalculator.GetDefaultKv(inputData.ValveType) | kv (m³/h) | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004D | project -> per collector -> per circuit -> operating/design mode where applicable | throws ArgumentException for unsupported valve type | docs/formulas/hydraulic-inventory.md:37; src/Services/Hydraulics/CircuitsCalculator.cs:152 |
| CIR-F-004E | active circuit | src/Services/Hydraulics/CircuitsCalculator.cs:154-173 -> active circuit | unitless | identity/no unit conversion | circuit.Power = CalculateCircuitPower(...); circuit.FlowRate = CalculateFlowRate(...); circuit.OperatingResult = CalculateAtTemperature(..., operatingTemperature, glycolPropsOperating, ...) | CircuitRow.Power, CircuitRow.FlowRate, CircuitRow.OperatingResult | ComputedProperty | ComputedProperty: result object stored on row | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | skips inactive circuits | docs/formulas/hydraulic-inventory.md:38; src/Services/Hydraulics/CircuitsCalculator.cs:154-173 |
| CIR-F-004F | active circuit | src/Services/Hydraulics/CircuitsCalculator.cs:175-181 -> active circuit | unitless | identity/no unit conversion | circuit.DesignResult = CalculateAtTemperature(..., designTemperature, glycolPropsDesign, ...) | CircuitRow.DesignResult | ComputedProperty | ComputedProperty: result object stored on row | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | skips inactive circuits | docs/formulas/hydraulic-inventory.md:39; src/Services/Hydraulics/CircuitsCalculator.cs:175-181 |
| CIR-F-004G | circuit.IsActive | src/Services/Hydraulics/CircuitsCalculator.cs:156-157 -> circuit.IsActive | unitless | branch/predicate, no unit conversion | if (!circuit.IsActive) continue; | no change | Ephemeral | Ephemeral: control-flow branch | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-004G | project -> per collector -> per circuit -> operating/design mode where applicable | inactive circuits keep prior values | docs/formulas/hydraulic-inventory.md:40; src/Services/Hydraulics/CircuitsCalculator.cs:156-157 |
| CIR-F-005A | circuits collection | NotCalculatedDefault: no circuits processed -> circuits collection | unitless | branch/predicate, no unit conversion | if (circuits == null | circuits.Count == 0) return new List<CircuitRow>() | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-005A | project -> per collector -> circuit collection | empty list | docs/formulas/hydraulic-inventory.md:41; NotCalculatedDefault: no circuits processed |
| CIR-F-005B | circuits collection | src/Services/Hydraulics/CircuitsCalculator.cs:192 -> circuits collection | unitless | identity/no unit conversion | activeCircuits = circuits.Where(c => c.IsActive && c.OperatingResult != null).ToList() | filtered list | Ephemeral | Ephemeral: method-local | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-005B | project -> per collector -> circuit collection | normal calculation path | docs/formulas/hydraulic-inventory.md:42; src/Services/Hydraulics/CircuitsCalculator.cs:192 |
| CIR-F-005C | activeCircuits | src/Services/Hydraulics/CircuitsCalculator.cs:194-195 -> activeCircuits | unitless | branch/predicate, no unit conversion | if (activeCircuits.Count == 0) return circuits | original list | NotCalculatedDefault | NotCalculatedDefault: no balancing applied | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector -> circuit collection | returns original list unchanged | docs/formulas/hydraulic-inventory.md:43; src/Services/Hydraulics/CircuitsCalculator.cs:194-195 |
| CIR-F-005D | activeCircuits operating DpGesamt | src/Services/Hydraulics/CircuitsCalculator.cs:197-203 -> activeCircuits operating DpGesamt | unitless | identity/no unit conversion | maxDpGesamt = activeCircuits.Max(c => c.OperatingResult.DpGesamt); circuit.IsReferenceCircuit = Math.Abs(circuit.OperatingResult.DpGesamt - maxDpGesamt) < 0.01 | IsReferenceCircuit (bool) | ComputedProperty | ComputedProperty: CircuitRow.IsReferenceCircuit | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> circuit collection | normal calculation path | docs/formulas/hydraulic-inventory.md:44; src/Services/Hydraulics/CircuitsCalculator.cs:197-203 |
| CIR-F-005E | circuit.IsReferenceCircuit == true | src/Services/Hydraulics/CircuitsCalculator.cs:205-209 -> circuit.IsReferenceCircuit == true | unitless | identity/no unit conversion | circuit.Throttling = 0; circuit.ValveTurns = ValveTurnsCalculator.GetMaxTurns(valveType); circuit.ValveTurnsWarning = null | Throttling (Pa), ValveTurns, ValveTurnsWarning | ComputedProperty | ComputedProperty: stored on CircuitRow | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:45; src/Services/Hydraulics/CircuitsCalculator.cs:205-209 |
| CIR-F-005E | valveType | src/Services/Hydraulics/CircuitsCalculator.cs:205-209 -> valveType | unitless | identity/no unit conversion | circuit.Throttling = 0; circuit.ValveTurns = ValveTurnsCalculator.GetMaxTurns(valveType); circuit.ValveTurnsWarning = null | Throttling (Pa), ValveTurns, ValveTurnsWarning | ComputedProperty | ComputedProperty: stored on CircuitRow | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:45; src/Services/Hydraulics/CircuitsCalculator.cs:205-209 |
| CIR-F-005F | valveType == ValveType.HKV_D | src/Services/Hydraulics/CircuitsCalculator.cs:213-215 -> valveType == ValveType.HKV_D | unitless | branch/predicate, no unit conversion | circuit.Throttling = maxDpGesamt - (circuit.OperatingResult.DpRohr + circuit.OperatingResult.DpVent) | Throttling (Pa) | ComputedProperty | ComputedProperty: CircuitRow.Throttling | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:46; src/Services/Hydraulics/CircuitsCalculator.cs:213-215 |
| CIR-F-005F | non-reference circuit | src/Services/Hydraulics/CircuitsCalculator.cs:213-215 -> non-reference circuit | unitless | branch/predicate, no unit conversion | circuit.Throttling = maxDpGesamt - (circuit.OperatingResult.DpRohr + circuit.OperatingResult.DpVent) | Throttling (Pa) | ComputedProperty | ComputedProperty: CircuitRow.Throttling | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:46; src/Services/Hydraulics/CircuitsCalculator.cs:213-215 |
| CIR-F-005G | valveType != ValveType.HKV_D | src/Services/Hydraulics/CircuitsCalculator.cs:217-220 -> valveType != ValveType.HKV_D | unitless | branch/predicate, no unit conversion | circuit.Throttling = maxDpGesamt - (circuit.OperatingResult.DpRohr + circuit.OperatingResult.DpVerteiler) | Throttling (Pa) | ComputedProperty | ComputedProperty: CircuitRow.Throttling | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:47; src/Services/Hydraulics/CircuitsCalculator.cs:217-220 |
| CIR-F-005G | non-reference circuit | src/Services/Hydraulics/CircuitsCalculator.cs:217-220 -> non-reference circuit | unitless | branch/predicate, no unit conversion | circuit.Throttling = maxDpGesamt - (circuit.OperatingResult.DpRohr + circuit.OperatingResult.DpVerteiler) | Throttling (Pa) | ComputedProperty | ComputedProperty: CircuitRow.Throttling | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:47; src/Services/Hydraulics/CircuitsCalculator.cs:217-220 |
| CIR-F-005H | circuit.FlowRate (l/h) | src/Services/Hydraulics/CircuitsCalculator.cs:222-223 -> circuit.FlowRate (l/h) | l/h | identity/no unit conversion | kv = CalculateKvForThrottling(circuit.FlowRate, circuit.Throttling, density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: method-local | Yes: hydraulics/equipment report readable now | Yes: intermediate not persisted/report-readable | Trace.CIR-F-005H | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:48; src/Services/Hydraulics/CircuitsCalculator.cs:222-223 |
| CIR-F-005H | circuit.Throttling (Pa) | src/Services/Hydraulics/CircuitsCalculator.cs:222-223 -> circuit.Throttling (Pa) | Pa | identity/no unit conversion | kv = CalculateKvForThrottling(circuit.FlowRate, circuit.Throttling, density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: method-local | Yes: hydraulics/equipment report readable now | Yes: intermediate not persisted/report-readable | Trace.CIR-F-005H | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:48; src/Services/Hydraulics/CircuitsCalculator.cs:222-223 |
| CIR-F-005H | circuit.OperatingResult.Density (g/cm³) | src/Services/Hydraulics/CircuitsCalculator.cs:222-223 -> circuit.OperatingResult.Density (g/cm³) | g/cm³ | identity/no unit conversion | kv = CalculateKvForThrottling(circuit.FlowRate, circuit.Throttling, density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: method-local | Yes: hydraulics/equipment report readable now | Yes: intermediate not persisted/report-readable | Trace.CIR-F-005H | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:48; src/Services/Hydraulics/CircuitsCalculator.cs:222-223 |
| CIR-F-005I | kv (m³/h) | src/Services/Hydraulics/CircuitsCalculator.cs:224-226 -> kv (m³/h) | m³/h | identity/no unit conversion | (turns, warning) = ValveTurnsCalculator.CalculateTurnsWithWarning(kv, valveType) | ValveTurns, ValveTurnsWarning | ComputedProperty | ComputedProperty: CircuitRow.ValveTurns, CircuitRow.ValveTurnsWarning | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:49; src/Services/Hydraulics/CircuitsCalculator.cs:224-226 |
| CIR-F-005I | valveType | src/Services/Hydraulics/CircuitsCalculator.cs:224-226 -> valveType | unitless | identity/no unit conversion | (turns, warning) = ValveTurnsCalculator.CalculateTurnsWithWarning(kv, valveType) | ValveTurns, ValveTurnsWarning | ComputedProperty | ComputedProperty: CircuitRow.ValveTurns, CircuitRow.ValveTurnsWarning | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:49; src/Services/Hydraulics/CircuitsCalculator.cs:224-226 |
| CIR-F-005J | implicit by absence of assignment | src/Services/Hydraulics/CircuitsCalculator.cs:230-239 (comments) -> implicit by absence of assignment | unitless | identity/no unit conversion | no code assigns circuit.OperatingResult.DpVent after balancing | unchanged DpVent | ComputedProperty | ComputedProperty: remains value from CIR-B-003G/H | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode where applicable | normal calculation path | docs/formulas/hydraulic-inventory.md:50; src/Services/Hydraulics/CircuitsCalculator.cs:230-239 (comments) |
| CIR-F-006A | circuits collection | NotCalculatedDefault: numeric fields default 0 -> circuits collection | unitless | branch/predicate, no unit conversion | if (circuits == null | circuits.Count == 0) return new CollectorSummary { CollectorNumber = collectorNumber } | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-006A | project -> per collector aggregate | CollectorSummary with defaults | docs/formulas/hydraulic-inventory.md:51; NotCalculatedDefault: numeric fields default 0 |
| CIR-F-006A | collectorNumber | NotCalculatedDefault: numeric fields default 0 -> collectorNumber | unitless | branch/predicate, no unit conversion | if (circuits == null | circuits.Count == 0) return new CollectorSummary { CollectorNumber = collectorNumber } | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-006A | project -> per collector aggregate | CollectorSummary with defaults | docs/formulas/hydraulic-inventory.md:51; NotCalculatedDefault: numeric fields default 0 |
| CIR-F-006B | activeCircuits | src/Services/Hydraulics/CircuitsCalculator.cs:251-254 -> activeCircuits | unitless | branch/predicate, no unit conversion | if (activeCircuits.Count == 0) return new CollectorSummary { CollectorNumber = collectorNumber } | CollectorSummary with defaults | NotCalculatedDefault | NotCalculatedDefault: numeric fields default 0 | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | returns summary with zeroed totals | docs/formulas/hydraulic-inventory.md:52; src/Services/Hydraulics/CircuitsCalculator.cs:251-254 |
| CIR-F-006C | activeCircuits | src/Services/Hydraulics/CircuitsCalculator.cs:256-264 -> activeCircuits | unitless | identity/no unit conversion | summary.CircuitCount = activeCircuits.Count; summary.TotalPipeLength = activeCircuits.Sum(c => c.TotalLength); summary.TotalPower = activeCircuits.Sum(c => c.Power); summary.TotalFlowRate = activeCircuits.Sum(c => c.FlowRate) | CircuitCount, TotalPipeLength (m), TotalPower (W), TotalFlowRate (l/h) | ComputedProperty | ComputedProperty: CollectorSummary properties | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | normal calculation path | docs/formulas/hydraulic-inventory.md:53; src/Services/Hydraulics/CircuitsCalculator.cs:256-264 |
| CIR-F-006D | activeCircuits operating/design DpGesamt | src/Services/Hydraulics/CircuitsCalculator.cs:265-267 -> activeCircuits operating/design DpGesamt | unitless | identity/no unit conversion | summary.PressureLoss_Operating_Pa = activeCircuits.Max(c => c.OperatingResult?.DpGesamt ?? 0); summary.PressureLoss_Cold_Pa = activeCircuits.Max(c => c.DesignResult?.DpGesamt ?? 0) | PressureLoss_Operating_Pa (Pa), PressureLoss_Cold_Pa (Pa) | ComputedProperty | ComputedProperty: CollectorSummary properties | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | normal calculation path | docs/formulas/hydraulic-inventory.md:54; src/Services/Hydraulics/CircuitsCalculator.cs:265-267 |
| CIR-F-006E | valveType | src/Services/Hydraulics/CircuitsCalculator.cs:260-261 -> valveType | unitless | identity/no unit conversion | summary.Kv = ValveTurnsCalculator.GetDefaultKv(valveType); summary.ValveType = valveType | Kv (m³/h), ValveType enum | ComputedProperty | ComputedProperty: CollectorSummary properties | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | none | docs/formulas/hydraulic-inventory.md:55; src/Services/Hydraulics/CircuitsCalculator.cs:260-261 |
| CIR-F-006F | activeCircuits | src/Services/Hydraulics/CircuitsCalculator.cs:269-273 -> activeCircuits | unitless | identity/no unit conversion | referenceCircuit = activeCircuits.FirstOrDefault(c => c.IsReferenceCircuit); summary.ReferenceCircuitNumber = referenceCircuit?.CircuitNumber | ReferenceCircuitNumber (int?) | ComputedProperty | ComputedProperty: CollectorSummary.ReferenceCircuitNumber | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | null if no reference circuit | docs/formulas/hydraulic-inventory.md:56; src/Services/Hydraulics/CircuitsCalculator.cs:269-273 |
| CIR-F-006G | summary.PressureLoss_Cold_Pa (Pa) | src/Services/Hydraulics/CircuitsCalculator.cs:275-282 -> summary.PressureLoss_Cold_Pa (Pa) | Pa | 100.0 (Pa to mbar), CollectorSummary.MaxAllowedPressure_Pa | if (PressureLoss_Cold_Pa > MaxAllowedPressure_Pa) warnings.Add($'Превышение давления: {PressureLoss_Cold_Pa / 100.0:F1} мбар > {MaxAllowedPressure_Pa / 100.0:F0} мбар') | Warnings (string[]), IsValid (bool) | ComputedProperty | ComputedProperty: CollectorSummary.Warnings, CollectorSummary.IsValid | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | normal calculation path | docs/formulas/hydraulic-inventory.md:57; src/Services/Hydraulics/CircuitsCalculator.cs:275-282 |
| CIR-F-006G | CollectorSummary.MaxAllowedPressure_Pa | src/Services/Hydraulics/CircuitsCalculator.cs:275-282 -> CollectorSummary.MaxAllowedPressure_Pa | unitless | 100.0 (Pa to mbar), CollectorSummary.MaxAllowedPressure_Pa | if (PressureLoss_Cold_Pa > MaxAllowedPressure_Pa) warnings.Add($'Превышение давления: {PressureLoss_Cold_Pa / 100.0:F1} мбар > {MaxAllowedPressure_Pa / 100.0:F0} мбар') | Warnings (string[]), IsValid (bool) | ComputedProperty | ComputedProperty: CollectorSummary.Warnings, CollectorSummary.IsValid | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector aggregate | normal calculation path | docs/formulas/hydraulic-inventory.md:57; src/Services/Hydraulics/CircuitsCalculator.cs:275-282 |
| CIR-F-007 | flowRate (l/h) | src/Services/Hydraulics/CircuitsCalculator.cs:287-299 -> flowRate (l/h) | l/h | 1000.0 (l to m³), 100000.0 (Pa to bar) | flowRate_m3h = flowRate / 1000.0; throttling_bar = throttling / 100000.0; return flowRate_m3h / Math.Sqrt(throttling_bar / density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-007 | project -> per collector -> per circuit -> operating/design mode where applicable | returns 0 if throttling ≤ 0; throws ArgumentException if density_g_cm3 ≤ 0 | docs/formulas/hydraulic-inventory.md:58; src/Services/Hydraulics/CircuitsCalculator.cs:287-299 |
| CIR-F-007 | throttling (Pa) | src/Services/Hydraulics/CircuitsCalculator.cs:287-299 -> throttling (Pa) | Pa | 1000.0 (l to m³), 100000.0 (Pa to bar) | flowRate_m3h = flowRate / 1000.0; throttling_bar = throttling / 100000.0; return flowRate_m3h / Math.Sqrt(throttling_bar / density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-007 | project -> per collector -> per circuit -> operating/design mode where applicable | returns 0 if throttling ≤ 0; throws ArgumentException if density_g_cm3 ≤ 0 | docs/formulas/hydraulic-inventory.md:58; src/Services/Hydraulics/CircuitsCalculator.cs:287-299 |
| CIR-F-007 | density_g_cm3 (g/cm³) | src/Services/Hydraulics/CircuitsCalculator.cs:287-299 -> density_g_cm3 (g/cm³) | g/cm³ | 1000.0 (l to m³), 100000.0 (Pa to bar) | flowRate_m3h = flowRate / 1000.0; throttling_bar = throttling / 100000.0; return flowRate_m3h / Math.Sqrt(throttling_bar / density_g_cm3) | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CIR-F-007 | project -> per collector -> per circuit -> operating/design mode where applicable | returns 0 if throttling ≤ 0; throws ArgumentException if density_g_cm3 ≤ 0 | docs/formulas/hydraulic-inventory.md:58; src/Services/Hydraulics/CircuitsCalculator.cs:287-299 |
| CON-B-001A | `construction.GroundwaterLevel` (m) | `src/Services/Construction/ConstructionService.cs:41-44` -> `construction.GroundwaterLevel` (m) | m | none | `layer.UpdateLambda(construction.GroundwaterLevel)` for each layer | Side effect: each layer `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect, no persisted field | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:14; `src/Services/Construction/ConstructionService.cs:41-44` |
| CON-B-001A | `construction.LayersAbovePipe` collection | `src/Services/Construction/ConstructionService.cs:41-44` -> `construction.LayersAbovePipe` collection | unitless | none | `layer.UpdateLambda(construction.GroundwaterLevel)` for each layer | Side effect: each layer `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect, no persisted field | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:14; `src/Services/Construction/ConstructionService.cs:41-44` |
| CON-B-001B | `construction.GroundwaterLevel` (m) | `src/Services/Construction/ConstructionService.cs:46-49` -> `construction.GroundwaterLevel` (m) | m | none | `layer.UpdateLambda(construction.GroundwaterLevel)` for each layer | Side effect: each layer `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect, no persisted field | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:15; `src/Services/Construction/ConstructionService.cs:46-49` |
| CON-B-001B | `construction.Layers` collection | `src/Services/Construction/ConstructionService.cs:46-49` -> `construction.Layers` collection | unitless | none | `layer.UpdateLambda(construction.GroundwaterLevel)` for each layer | Side effect: each layer `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect, no persisted field | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:15; `src/Services/Construction/ConstructionService.cs:46-49` |
| CON-B-002 | `layer.CalculatedLambda` (W/(m·K)) | `src/Services/Construction/ConstructionService.cs:64-68` -> `layer.CalculatedLambda` (W/(m·K)) | W/(m·K) | linear/bilinear interpolation as implemented | `if (layer.CalculatedLambda <= 0) throw new InvalidOperationException(...)` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | throws `InvalidOperationException` naming the layer material | docs/formulas/construction-inventory.md:17; `src/Services/Construction/ConstructionService.cs:64-68` |
| CON-B-003A | `groundwaterLevel` (m) | `src/Services/Construction/ConstructionService.cs:86-89` -> `groundwaterLevel` (m) | m | none | `if (groundwaterLevel < 0) throw new ArgumentException(...)` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction aggregate | throws `ArgumentException` | docs/formulas/construction-inventory.md:19; `src/Services/Construction/ConstructionService.cs:86-89` |
| CON-B-003B | `groundwaterLevel` (m) | `src/Services/Construction/ConstructionService.cs:93-94` -> `groundwaterLevel` (m) | m | none | `layer.UpdateLambda(groundwaterLevel)` inside sum | side effect `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:20; `src/Services/Construction/ConstructionService.cs:93-94` |
| CON-B-003B | each below-pipe layer | `src/Services/Construction/ConstructionService.cs:93-94` -> each below-pipe layer | unitless | none | `layer.UpdateLambda(groundwaterLevel)` inside sum | side effect `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: method-local side effect | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:20; `src/Services/Construction/ConstructionService.cs:93-94` |
| CON-B-003C | `layer.CalculatedLambda` (W/(m·K)) | `src/Services/Construction/ConstructionService.cs:96-100` -> `layer.CalculatedLambda` (W/(m·K)) | W/(m·K) | linear/bilinear interpolation as implemented | `if (layer.CalculatedLambda <= 0) throw new InvalidOperationException(...)` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | throws `InvalidOperationException` naming the layer material | docs/formulas/construction-inventory.md:21; `src/Services/Construction/ConstructionService.cs:96-100` |
| CON-B-007A | `material.LambdaA` (W/(m·K)) | `src/Models/Construction/Construction.cs:254-258` -> `material.LambdaA` (W/(m·K)) | W/(m·K) | branch/predicate, no unit conversion | `if (position == LayerPosition.AbovePipe) return material.LambdaA` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:26; `src/Models/Construction/Construction.cs:254-258` |
| CON-B-007A | `position` | `src/Models/Construction/Construction.cs:254-258` -> `position` | unitless | branch/predicate, no unit conversion | `if (position == LayerPosition.AbovePipe) return material.LambdaA` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:26; `src/Models/Construction/Construction.cs:254-258` |
| CON-B-007B | `material.LambdaB` (W/(m·K)) | `src/Models/Construction/Construction.cs:259-263` -> `material.LambdaB` (W/(m·K)) | W/(m·K) | `1.0` m groundwater threshold | `if (position == BelowPipe && GroundwaterLevel < 1.0) return material.LambdaB` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:27; `src/Models/Construction/Construction.cs:259-263` |
| CON-B-007B | `GroundwaterLevel` (m) | `src/Models/Construction/Construction.cs:259-263` -> `GroundwaterLevel` (m) | m | `1.0` m groundwater threshold | `if (position == BelowPipe && GroundwaterLevel < 1.0) return material.LambdaB` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:27; `src/Models/Construction/Construction.cs:259-263` |
| CON-B-007C | `material.LambdaA` (W/(m·K)) | `src/Models/Construction/Construction.cs:259-263` -> `material.LambdaA` (W/(m·K)) | W/(m·K) | `1.0` m groundwater threshold | `else return material.LambdaA` for below-pipe when `GroundwaterLevel >= 1.0` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:28; `src/Models/Construction/Construction.cs:259-263` |
| CON-B-007C | `GroundwaterLevel` (m) | `src/Models/Construction/Construction.cs:259-263` -> `GroundwaterLevel` (m) | m | `1.0` m groundwater threshold | `else return material.LambdaA` for below-pipe when `GroundwaterLevel >= 1.0` | `lambda` (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:28; `src/Models/Construction/Construction.cs:259-263` |
| CON-B-010A | `IsLambdaOverridden` (bool) | `src/Models/Construction/Layer.cs:153-154` -> `IsLambdaOverridden` (bool) | bool | branch/predicate, no unit conversion | `if (IsLambdaOverridden) return;` | no change | Ephemeral | Ephemeral: guard branch | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010A | project -> construction -> per layer | leaves `CalculatedLambda` unchanged when overridden | docs/formulas/construction-inventory.md:31; `src/Models/Construction/Layer.cs:153-154` |
| CON-B-010B | `Material.LambdaA` (W/(m·K)) | `src/Models/Construction/Layer.cs:157-160` -> `Material.LambdaA` (W/(m·K)) | W/(m·K) | branch/predicate, no unit conversion | `if (Position == LayerPosition.AbovePipe) CalculatedLambda = Material.LambdaA` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010B | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:32; `src/Models/Construction/Layer.cs:157-160` |
| CON-B-010B | `Position` | `src/Models/Construction/Layer.cs:157-160` -> `Position` | unitless | branch/predicate, no unit conversion | `if (Position == LayerPosition.AbovePipe) CalculatedLambda = Material.LambdaA` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010B | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:32; `src/Models/Construction/Layer.cs:157-160` |
| CON-B-010C | `Material.LambdaB` (W/(m·K)) | `src/Models/Construction/Layer.cs:161-165` -> `Material.LambdaB` (W/(m·K)) | W/(m·K) | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010C | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:33; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-010C | `groundwaterLevel` (m) | `src/Models/Construction/Layer.cs:161-165` -> `groundwaterLevel` (m) | m | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010C | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:33; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-010C | `Position` | `src/Models/Construction/Layer.cs:161-165` -> `Position` | unitless | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010C | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:33; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-010D | `Material.LambdaA` (W/(m·K)) | `src/Models/Construction/Layer.cs:161-165` -> `Material.LambdaA` (W/(m·K)) | W/(m·K) | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010D | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:34; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-010D | `groundwaterLevel` (m) | `src/Models/Construction/Layer.cs:161-165` -> `groundwaterLevel` (m) | m | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010D | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:34; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-010D | `Position` | `src/Models/Construction/Layer.cs:161-165` -> `Position` | unitless | `1.0` m groundwater threshold | `else CalculatedLambda = groundwaterLevel < 1.0 ? Material.LambdaB : Material.LambdaA` when `Position == BelowPipe` | updated `CalculatedLambda` (W/(m·K)) | Ephemeral | Ephemeral: mutator side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-010D | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:34; `src/Models/Construction/Layer.cs:161-165` |
| CON-B-011A | new `Material` object | `src/Models/Construction/Layer.cs:32-51` -> new `Material` object | unitless | branch/predicate, no unit conversion | `if (_material != value) { _material = value; OnPropertyChanged(); if (_material != null) { IsLambdaOverridden = false; CalculatedLambda = _material.LambdaA; } }` | updated `Material`, `IsLambdaOverridden`, `CalculatedLambda` | Ephemeral | Ephemeral: property setter side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-011A | project -> construction -> per layer | `CalculatedLambda` becomes `0` if material is null; default backing field is `null!` | docs/formulas/construction-inventory.md:35; `src/Models/Construction/Layer.cs:32-51` |
| CON-B-011B | `value` (mm) | `src/Models/Construction/Layer.cs:56-68` -> `value` (mm) | mm | branch/predicate, no unit conversion | `if (_thickness != value) { _thickness = value; OnPropertyChanged(); OnPropertyChanged(nameof(CalculatedR)); }` | updated `Thickness`, raised `CalculatedR` change | Ephemeral | Ephemeral: property setter side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-011B | project -> construction -> per layer | default `Thickness` is `50.0` mm | docs/formulas/construction-inventory.md:36; `src/Models/Construction/Layer.cs:56-68` |
| CON-B-011C | `value` (W/(m·K)) | `src/Models/Construction/Layer.cs:74-86` -> `value` (W/(m·K)) | W/(m·K) | branch/predicate, no unit conversion | `if (_calculatedLambda != value) { _calculatedLambda = value; OnPropertyChanged(); OnPropertyChanged(nameof(CalculatedR)); }` | updated `CalculatedLambda`, raised `CalculatedR` change | Ephemeral | Ephemeral: property setter side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-011C | project -> construction -> per layer | default `CalculatedLambda` is `0` | docs/formulas/construction-inventory.md:37; `src/Models/Construction/Layer.cs:74-86` |
| CON-B-012 | new `GroundwaterLevel` (m) | `src/Models/Construction/Construction.cs:31-42`, `237-244` -> new `GroundwaterLevel` (m) | m | `1.0` m threshold used inside `Layer.UpdateLambda` | `if (_groundwaterLevel != value) { _groundwaterLevel = value; UpdateLambdaForGroundwater(); }` and `foreach below layer layer.UpdateLambda(GroundwaterLevel); OnDataChanged();` | side effect: below-pipe layer `CalculatedLambda` updates | Ephemeral | Ephemeral: setter side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-012 | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:38; `src/Models/Construction/Construction.cs:31-42`, `237-244` |
| CON-B-012 | below-pipe layers | `src/Models/Construction/Construction.cs:31-42`, `237-244` -> below-pipe layers | unitless | `1.0` m threshold used inside `Layer.UpdateLambda` | `if (_groundwaterLevel != value) { _groundwaterLevel = value; UpdateLambdaForGroundwater(); }` and `foreach below layer layer.UpdateLambda(GroundwaterLevel); OnDataChanged();` | side effect: below-pipe layer `CalculatedLambda` updates | Ephemeral | Ephemeral: setter side effect | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-B-012 | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:38; `src/Models/Construction/Construction.cs:31-42`, `237-244` |
| CON-F-002 | `layer.Thickness` (mm) | `src/Services/Construction/ConstructionService.cs:58-73` -> `layer.Thickness` (mm) | mm | `1000.0` (mm to m divisor) | `layersAbovePipe.Sum(layer => layer.Thickness / layer.CalculatedLambda / 1000.0)` | `R1` (m²·K/W) | Ephemeral | Ephemeral: service method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-002 | project -> construction -> per layer | throws `InvalidOperationException` if any layer `CalculatedLambda <= 0` | docs/formulas/construction-inventory.md:16; `src/Services/Construction/ConstructionService.cs:58-73` |
| CON-F-002 | `layer.CalculatedLambda` (W/(m·K)) | `src/Services/Construction/ConstructionService.cs:58-73` -> `layer.CalculatedLambda` (W/(m·K)) | W/(m·K) | `1000.0` (mm to m divisor) | `layersAbovePipe.Sum(layer => layer.Thickness / layer.CalculatedLambda / 1000.0)` | `R1` (m²·K/W) | Ephemeral | Ephemeral: service method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-002 | project -> construction -> per layer | throws `InvalidOperationException` if any layer `CalculatedLambda <= 0` | docs/formulas/construction-inventory.md:16; `src/Services/Construction/ConstructionService.cs:58-73` |
| CON-F-003 | `layer.Thickness` (mm) | `src/Services/Construction/ConstructionService.cs:82-105` -> `layer.Thickness` (mm) | mm | `1000.0` (mm to m divisor) | `layersBelowPipe.Sum(layer => { layer.UpdateLambda(groundwaterLevel); return layer.Thickness / layer.CalculatedLambda / 1000.0; })` | `R2` (m²·K/W) | Ephemeral | Ephemeral: service method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-003 | project -> construction -> per layer | throws `ArgumentException` if `groundwaterLevel < 0`; throws `InvalidOperationException` if any layer `CalculatedLambda <= 0` | docs/formulas/construction-inventory.md:18; `src/Services/Construction/ConstructionService.cs:82-105` |
| CON-F-003 | `layer.CalculatedLambda` (W/(m·K)) | `src/Services/Construction/ConstructionService.cs:82-105` -> `layer.CalculatedLambda` (W/(m·K)) | W/(m·K) | `1000.0` (mm to m divisor) | `layersBelowPipe.Sum(layer => { layer.UpdateLambda(groundwaterLevel); return layer.Thickness / layer.CalculatedLambda / 1000.0; })` | `R2` (m²·K/W) | Ephemeral | Ephemeral: service method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-003 | project -> construction -> per layer | throws `ArgumentException` if `groundwaterLevel < 0`; throws `InvalidOperationException` if any layer `CalculatedLambda <= 0` | docs/formulas/construction-inventory.md:18; `src/Services/Construction/ConstructionService.cs:82-105` |
| CON-F-003 | `groundwaterLevel` (m) | `src/Services/Construction/ConstructionService.cs:82-105` -> `groundwaterLevel` (m) | m | `1000.0` (mm to m divisor) | `layersBelowPipe.Sum(layer => { layer.UpdateLambda(groundwaterLevel); return layer.Thickness / layer.CalculatedLambda / 1000.0; })` | `R2` (m²·K/W) | Ephemeral | Ephemeral: service method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-003 | project -> construction -> per layer | throws `ArgumentException` if `groundwaterLevel < 0`; throws `InvalidOperationException` if any layer `CalculatedLambda <= 0` | docs/formulas/construction-inventory.md:18; `src/Services/Construction/ConstructionService.cs:82-105` |
| CON-F-004 | `LayersAbovePipe` collection | `src/Models/Construction/Construction.cs:72` -> `LayersAbovePipe` collection | unitless | identity/no unit conversion | `LayersAbovePipe.Sum(l => l.CalculatedR)` | `R1Total` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:22; `src/Models/Construction/Construction.cs:72` |
| CON-F-004 | each `CalculatedR` (m²·K/W) | `src/Models/Construction/Construction.cs:72` -> each `CalculatedR` (m²·K/W) | m²·K/W | identity/no unit conversion | `LayersAbovePipe.Sum(l => l.CalculatedR)` | `R1Total` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:22; `src/Models/Construction/Construction.cs:72` |
| CON-F-005 | `Layers` collection filtered by `BelowPipe` | `src/Models/Construction/Construction.cs:78` -> `Layers` collection filtered by `BelowPipe` | unitless | identity/no unit conversion | `Layers.Where(l => l.Position == LayerPosition.BelowPipe).Sum(l => l.CalculatedR)` | `R2Total` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:23; `src/Models/Construction/Construction.cs:78` |
| CON-F-005 | each `CalculatedR` (m²·K/W) | `src/Models/Construction/Construction.cs:78` -> each `CalculatedR` (m²·K/W) | m²·K/W | identity/no unit conversion | `Layers.Where(l => l.Position == LayerPosition.BelowPipe).Sum(l => l.CalculatedR)` | `R2Total` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:23; `src/Models/Construction/Construction.cs:78` |
| CON-F-006A | `LayersAbovePipe` collection | `src/Models/Construction/Construction.cs:220-223` -> `LayersAbovePipe` collection | unitless | identity/no unit conversion | `LayersAbovePipe.Sum(l => l.CalculatedR)` | `R1` (m²·K/W) | Ephemeral | Ephemeral: model method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-006A | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:24; `src/Models/Construction/Construction.cs:220-223` |
| CON-F-006A | each `CalculatedR` (m²·K/W) | `src/Models/Construction/Construction.cs:220-223` -> each `CalculatedR` (m²·K/W) | m²·K/W | identity/no unit conversion | `LayersAbovePipe.Sum(l => l.CalculatedR)` | `R1` (m²·K/W) | Ephemeral | Ephemeral: model method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-006A | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:24; `src/Models/Construction/Construction.cs:220-223` |
| CON-F-006B | `Layers` collection filtered by `BelowPipe` | `src/Models/Construction/Construction.cs:229-232` -> `Layers` collection filtered by `BelowPipe` | unitless | identity/no unit conversion | `Layers.Where(l => l.Position == LayerPosition.BelowPipe).Sum(l => l.CalculatedR)` | `R2` (m²·K/W) | Ephemeral | Ephemeral: model method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-006B | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:25; `src/Models/Construction/Construction.cs:229-232` |
| CON-F-006B | each `CalculatedR` (m²·K/W) | `src/Models/Construction/Construction.cs:229-232` -> each `CalculatedR` (m²·K/W) | m²·K/W | identity/no unit conversion | `Layers.Where(l => l.Position == LayerPosition.BelowPipe).Sum(l => l.CalculatedR)` | `R2` (m²·K/W) | Ephemeral | Ephemeral: model method return value, not stored | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.CON-F-006B | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:25; `src/Models/Construction/Construction.cs:229-232` |
| CON-F-008 | `MaterialAroundPipe?.LambdaA` (W/(m·K)) | `src/Models/Construction/Construction.cs:84` -> `MaterialAroundPipe?.LambdaA` (W/(m·K)) | W/(m·K) | `1.6` W/(m·K) fallback constant | `MaterialAroundPipe?.LambdaA ?? 1.6` | `LambdaE` (W/(m·K)) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction aggregate | normal calculation path | docs/formulas/construction-inventory.md:29; `src/Models/Construction/Construction.cs:84` |
| CON-F-009 | `Layer.Thickness` (mm) | `src/Models/Construction/Layer.cs:119-127` -> `Layer.Thickness` (mm) | mm | `1000.0` (mm to m divisor) | `if (CalculatedLambda <= 0) return 0; return Thickness / CalculatedLambda / 1000.0` | `CalculatedR` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:30; `src/Models/Construction/Layer.cs:119-127` |
| CON-F-009 | `Layer.CalculatedLambda` (W/(m·K)) | `src/Models/Construction/Layer.cs:119-127` -> `Layer.CalculatedLambda` (W/(m·K)) | W/(m·K) | `1000.0` (mm to m divisor) | `if (CalculatedLambda <= 0) return 0; return Thickness / CalculatedLambda / 1000.0` | `CalculatedR` (m²·K/W) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: construction section readable now | No | NotNeededForReport: persisted or computed result already available | project -> construction -> per layer | normal calculation path | docs/formulas/construction-inventory.md:30; `src/Models/Construction/Layer.cs:119-127` |
| CR-B-005A | user/project value (m²) | `src/Models/Hydraulics/CircuitRow.cs:226-227` -> user/project value (m²) | m² | identity/no unit conversion | source-generated setter stores value and raises `PropertyChanged` | stored `CircuitArea` (m²) | Persisted | Persisted: source-generated backing field in `CircuitRow.g.cs` | Yes: project/report input readable | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | default `0` | docs/formulas/construction-inventory.md:43; `src/Models/Hydraulics/CircuitRow.cs:226-227` |
| CR-B-005B | user/project value (m) | `src/Models/Hydraulics/CircuitRow.cs:207-208` -> user/project value (m) | m | identity/no unit conversion | source-generated setter stores value and raises `PropertyChanged` | stored `CircuitLength` (m) | Persisted | Persisted: source-generated backing field in `CircuitRow.g.cs` | Yes: project/report input readable | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | default `0` | docs/formulas/construction-inventory.md:44; `src/Models/Hydraulics/CircuitRow.cs:207-208` |
| CR-B-005C | user/project value (cm) | `src/Models/Hydraulics/CircuitRow.cs:235-236` -> user/project value (cm) | cm | identity/no unit conversion | source-generated setter stores value and raises `PropertyChanged` | stored `PipeSpacing_cm` (cm) | Persisted | Persisted: source-generated backing field in `CircuitRow.g.cs` | Yes: project/report input readable | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | default `20.0` cm | docs/formulas/construction-inventory.md:45; `src/Models/Hydraulics/CircuitRow.cs:235-236` |
| CR-B-006 | `value` (m) | `src/Models/Hydraulics/CircuitRow.cs:246-279` -> `value` (m) | m | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsLengthUserInput = true`, `IsAreaUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitArea = value * PipeSpacing_cm / 100.0` | updated `IsLengthUserInput`, `IsAreaUserInput`, `CircuitArea` (m²) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves area unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:46; `src/Models/Hydraulics/CircuitRow.cs:246-279` |
| CR-B-006 | `PipeSpacing_cm` (cm) | `src/Models/Hydraulics/CircuitRow.cs:246-279` -> `PipeSpacing_cm` (cm) | cm | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsLengthUserInput = true`, `IsAreaUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitArea = value * PipeSpacing_cm / 100.0` | updated `IsLengthUserInput`, `IsAreaUserInput`, `CircuitArea` (m²) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves area unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:46; `src/Models/Hydraulics/CircuitRow.cs:246-279` |
| CR-B-006 | current input flags | `src/Models/Hydraulics/CircuitRow.cs:246-279` -> current input flags | unitless | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsLengthUserInput = true`, `IsAreaUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitArea = value * PipeSpacing_cm / 100.0` | updated `IsLengthUserInput`, `IsAreaUserInput`, `CircuitArea` (m²) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves area unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:46; `src/Models/Hydraulics/CircuitRow.cs:246-279` |
| CR-B-007 | `value` (m²) | `src/Models/Hydraulics/CircuitRow.cs:284-317` -> `value` (m²) | m² | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsAreaUserInput = true`, `IsLengthUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitLength = value * 100.0 / PipeSpacing_cm` | updated `IsAreaUserInput`, `IsLengthUserInput`, `CircuitLength` (m) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves length unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:47; `src/Models/Hydraulics/CircuitRow.cs:284-317` |
| CR-B-007 | `PipeSpacing_cm` (cm) | `src/Models/Hydraulics/CircuitRow.cs:284-317` -> `PipeSpacing_cm` (cm) | cm | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsAreaUserInput = true`, `IsLengthUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitLength = value * 100.0 / PipeSpacing_cm` | updated `IsAreaUserInput`, `IsLengthUserInput`, `CircuitLength` (m) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves length unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:47; `src/Models/Hydraulics/CircuitRow.cs:284-317` |
| CR-B-007 | current input flags | `src/Models/Hydraulics/CircuitRow.cs:284-317` -> current input flags | unitless | `100.0` (cm to m divisor) | recursion guard; if `value > 0` set `IsAreaUserInput = true`, `IsLengthUserInput = false`, else reset flags; if `PipeSpacing_cm > 0 && value > 0` then `CircuitLength = value * 100.0 / PipeSpacing_cm` | updated `IsAreaUserInput`, `IsLengthUserInput`, `CircuitLength` (m) | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | leaves length unchanged if spacing or value is not positive | docs/formulas/construction-inventory.md:47; `src/Models/Hydraulics/CircuitRow.cs:284-317` |
| CR-B-008 | `value` (cm) | `src/Models/Hydraulics/CircuitRow.cs:322-351` -> `value` (cm) | cm | `100.0` (cm to m divisor) | recursion guard; if `value > 0` and `IsLengthUserInput && CircuitLength > 0` then `CircuitArea = CircuitLength * value / 100.0`; else if `value > 0` and `IsAreaUserInput && CircuitArea > 0` then `CircuitLength = CircuitArea * 100.0 / value` | updated `CircuitArea` (m²) or `CircuitLength` (m) depending on input mode | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | no recalculation if value is not positive or no prior user input | docs/formulas/construction-inventory.md:48; `src/Models/Hydraulics/CircuitRow.cs:322-351` |
| CR-B-008 | current `CircuitLength` (m) | `src/Models/Hydraulics/CircuitRow.cs:322-351` -> current `CircuitLength` (m) | m | `100.0` (cm to m divisor) | recursion guard; if `value > 0` and `IsLengthUserInput && CircuitLength > 0` then `CircuitArea = CircuitLength * value / 100.0`; else if `value > 0` and `IsAreaUserInput && CircuitArea > 0` then `CircuitLength = CircuitArea * 100.0 / value` | updated `CircuitArea` (m²) or `CircuitLength` (m) depending on input mode | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | no recalculation if value is not positive or no prior user input | docs/formulas/construction-inventory.md:48; `src/Models/Hydraulics/CircuitRow.cs:322-351` |
| CR-B-008 | current `CircuitArea` (m²) | `src/Models/Hydraulics/CircuitRow.cs:322-351` -> current `CircuitArea` (m²) | m² | `100.0` (cm to m divisor) | recursion guard; if `value > 0` and `IsLengthUserInput && CircuitLength > 0` then `CircuitArea = CircuitLength * value / 100.0`; else if `value > 0` and `IsAreaUserInput && CircuitArea > 0` then `CircuitLength = CircuitArea * 100.0 / value` | updated `CircuitArea` (m²) or `CircuitLength` (m) depending on input mode | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | no recalculation if value is not positive or no prior user input | docs/formulas/construction-inventory.md:48; `src/Models/Hydraulics/CircuitRow.cs:322-351` |
| CR-B-008 | input flags | `src/Models/Hydraulics/CircuitRow.cs:322-351` -> input flags | unitless | `100.0` (cm to m divisor) | recursion guard; if `value > 0` and `IsLengthUserInput && CircuitLength > 0` then `CircuitArea = CircuitLength * value / 100.0`; else if `value > 0` and `IsAreaUserInput && CircuitArea > 0` then `CircuitLength = CircuitArea * 100.0 / value` | updated `CircuitArea` (m²) or `CircuitLength` (m) depending on input mode | Ephemeral | Ephemeral: handler mutates persisted properties | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> per collector -> per circuit -> operating/design display context where applicable | no recalculation if value is not positive or no prior user input | docs/formulas/construction-inventory.md:48; `src/Models/Hydraulics/CircuitRow.cs:322-351` |
| CR-F-001 | constant/literal | `src/Models/Hydraulics/CircuitRow.cs:18` -> constant/literal | unitless | identity/no unit conversion | `public static readonly double MaxPressureLossPerMeter = 300.0` | `MaxPressureLossPerMeter` (Pa/m) | NotCalculatedDefault | NotCalculatedDefault: assembly-level threshold constant | Yes: hydraulics/equipment report readable now | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:39; `src/Models/Hydraulics/CircuitRow.cs:18` |
| CR-F-002 | `PressureLossPerMeter` (Pa/m) | `src/Models/Hydraulics/CircuitRow.cs:68` -> `PressureLossPerMeter` (Pa/m) | Pa/m | identity/no unit conversion | `PressureLossPerMeter > MaxPressureLossPerMeter` | `bool` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `false` when `PressureLossPerMeter` is default `0` | docs/formulas/construction-inventory.md:40; `src/Models/Hydraulics/CircuitRow.cs:68` |
| CR-F-003 | `DpRohr` (Pa) | `src/Models/Hydraulics/CircuitRow.cs:137` -> `DpRohr` (Pa) | Pa | identity/no unit conversion | `DpRohr + DpVerteiler + DpVent` | `DpGesamt` (Pa) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `0` when all components are default `0` | docs/formulas/construction-inventory.md:41; `src/Models/Hydraulics/CircuitRow.cs:137` |
| CR-F-003 | `DpVerteiler` (Pa) | `src/Models/Hydraulics/CircuitRow.cs:137` -> `DpVerteiler` (Pa) | Pa | identity/no unit conversion | `DpRohr + DpVerteiler + DpVent` | `DpGesamt` (Pa) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `0` when all components are default `0` | docs/formulas/construction-inventory.md:41; `src/Models/Hydraulics/CircuitRow.cs:137` |
| CR-F-003 | `DpVent` (Pa) | `src/Models/Hydraulics/CircuitRow.cs:137` -> `DpVent` (Pa) | Pa | identity/no unit conversion | `DpRohr + DpVerteiler + DpVent` | `DpGesamt` (Pa) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `0` when all components are default `0` | docs/formulas/construction-inventory.md:41; `src/Models/Hydraulics/CircuitRow.cs:137` |
| CR-F-004 | `CircuitLength` (m) | `src/Models/Hydraulics/CircuitRow.cs:218` -> `CircuitLength` (m) | m | identity/no unit conversion | `CircuitLength + SupplyLength` | `TotalLength` (m) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:42; `src/Models/Hydraulics/CircuitRow.cs:218` |
| CR-F-004 | `SupplyLength` (m) | `src/Models/Hydraulics/CircuitRow.cs:218` -> `SupplyLength` (m) | m | identity/no unit conversion | `CircuitLength + SupplyLength` | `TotalLength` (m) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:42; `src/Models/Hydraulics/CircuitRow.cs:218` |
| CR-F-009 | `FlowRate` (l/h) | `src/Models/Hydraulics/CircuitRow.cs:380` -> `FlowRate` (l/h) | l/h | `3600.0` (s per hour) | `FlowRate / 3600.0` | `FlowRate_Ls` (l/s) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `0` when `FlowRate` is default `0` | docs/formulas/construction-inventory.md:49; `src/Models/Hydraulics/CircuitRow.cs:380` |
| CR-F-010 | `CircuitLength` (m) | `src/Models/Hydraulics/CircuitRow.cs:450` -> `CircuitLength` (m) | m | identity/no unit conversion | `CircuitLength > 0` | `bool` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:50; `src/Models/Hydraulics/CircuitRow.cs:450` |
| CR-F-011 | `OperatingResult.PressureLossPerMeter` (Pa/m) | `src/Models/Hydraulics/CircuitRow.cs:459-462` -> `OperatingResult.PressureLossPerMeter` (Pa/m) | Pa/m | identity/no unit conversion | `OperatingResult?.PressureLossPerMeter > MaxPressureLossPerMeter ? interpolated warning string : null` | warning `string` or `null` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:51; `src/Models/Hydraulics/CircuitRow.cs:459-462` |
| CR-F-012A | `DisplayMode` | `src/Models/Hydraulics/CircuitRow.cs:478-479` -> `DisplayMode` | unitless | identity/no unit conversion | `DisplayMode == HydraulicMode.DesignTemperature ? DesignResult : OperatingResult` | `CircuitTemperatureResult` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `OperatingResult` by default | docs/formulas/construction-inventory.md:52; `src/Models/Hydraulics/CircuitRow.cs:478-479` |
| CR-F-012A | `OperatingResult` | `src/Models/Hydraulics/CircuitRow.cs:478-479` -> `OperatingResult` | unitless | identity/no unit conversion | `DisplayMode == HydraulicMode.DesignTemperature ? DesignResult : OperatingResult` | `CircuitTemperatureResult` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `OperatingResult` by default | docs/formulas/construction-inventory.md:52; `src/Models/Hydraulics/CircuitRow.cs:478-479` |
| CR-F-012A | `DesignResult` | `src/Models/Hydraulics/CircuitRow.cs:478-479` -> `DesignResult` | unitless | identity/no unit conversion | `DisplayMode == HydraulicMode.DesignTemperature ? DesignResult : OperatingResult` | `CircuitTemperatureResult` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `OperatingResult` by default | docs/formulas/construction-inventory.md:52; `src/Models/Hydraulics/CircuitRow.cs:478-479` |
| CR-F-012B | `CurrentResult.DpGesamt` (Pa) | `src/Models/Hydraulics/CircuitRow.cs:495` -> `CurrentResult.DpGesamt` (Pa) | Pa | `100.0` (Pa to mbar divisor) | `CurrentResult.DpGesamt / 100.0` | `TotalLoss_mbar` (mbar) | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | returns `0` when `DpGesamt` is default `0` | docs/formulas/construction-inventory.md:53; `src/Models/Hydraulics/CircuitRow.cs:495` |
| CR-F-012C | `CurrentResult.FlowRegime` | `src/Models/Hydraulics/CircuitRow.cs:484-490` -> `CurrentResult.FlowRegime` | unitless | branch/predicate, no unit conversion | `CurrentResult.FlowRegime switch { Laminar => 'Ламинарный', Transitional => 'Переходный', Turbulent => 'Турбулентный', _ => '' }` | description `string` | ComputedProperty | ComputedProperty: public getter, no persisted backing field | Yes: hydraulics/equipment report readable now | No | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design display context where applicable | normal calculation path | docs/formulas/construction-inventory.md:54; `src/Models/Hydraulics/CircuitRow.cs:484-490` |
| FR-F-001 | constant/literal | src/Services/Hydraulics/FlowRegimeCalculator.cs:25-35 -> constant/literal | unitless | identity/no unit conversion | public const double LaminarBoundary = 2300; public const double TurbulentBoundary = 4000; public const double PEXaRoughness = 0.007 | threshold constants | NotCalculatedDefault | NotCalculatedDefault: compile-time constants | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:59; src/Services/Hydraulics/FlowRegimeCalculator.cs:25-35 |
| FR-F-002A | reynoldsNumber (dimensionless) | src/Services/Hydraulics/FlowRegimeCalculator.cs:44-45 -> reynoldsNumber (dimensionless) | dimensionless | branch/predicate, no unit conversion | if (reynoldsNumber < LaminarBoundary) return FlowRegime.Laminar | FlowRegime.Laminar | Ephemeral | Ephemeral: enum return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-002A | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:60; src/Services/Hydraulics/FlowRegimeCalculator.cs:44-45 |
| FR-F-002B | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:46-47 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | else if (reynoldsNumber <= TurbulentBoundary) return FlowRegime.Transitional | FlowRegime.Transitional | Ephemeral | Ephemeral: enum return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-002B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:61; src/Services/Hydraulics/FlowRegimeCalculator.cs:46-47 |
| FR-F-002C | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:48-49 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | else return FlowRegime.Turbulent | FlowRegime.Turbulent | Ephemeral | Ephemeral: enum return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-002C | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:62; src/Services/Hydraulics/FlowRegimeCalculator.cs:48-49 |
| FR-F-003A | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:57-60 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | return reynoldsNumber < LaminarBoundary | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-003A | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:63; src/Services/Hydraulics/FlowRegimeCalculator.cs:57-60 |
| FR-F-003B | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:67-70 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | return reynoldsNumber >= LaminarBoundary && reynoldsNumber <= TurbulentBoundary | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-003B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:64; src/Services/Hydraulics/FlowRegimeCalculator.cs:67-70 |
| FR-F-003C | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:77-80 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | return reynoldsNumber > TurbulentBoundary | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-003C | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:65; src/Services/Hydraulics/FlowRegimeCalculator.cs:77-80 |
| FR-F-004 | reynoldsNumber (dimensionless) | src/Services/Hydraulics/FlowRegimeCalculator.cs:89-95 -> reynoldsNumber (dimensionless) | dimensionless | branch/predicate, no unit conversion | if (reynoldsNumber <= 0) throw ...; return 64.0 / reynoldsNumber | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-004 | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re <= 0 | docs/formulas/hydraulic-inventory.md:66; src/Services/Hydraulics/FlowRegimeCalculator.cs:89-95 |
| FR-F-005 | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 -> reynoldsNumber | unitless | linear/bilinear interpolation as implemented | lambda_lam = CalculateLaminarFrictionFactor(2300); lambda_turb = CalculateTurbulentFrictionFactor(4000, innerDiameter_mm, roughness_mm); ratio = (reynoldsNumber - 2300) / (4000 - 2300); return lambda_lam + ratio * (lambda_turb - lambda_lam) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-005 | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 2300 or Re > 4000 | docs/formulas/hydraulic-inventory.md:67; src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 |
| FR-F-005 | innerDiameter_mm (mm) | src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 -> innerDiameter_mm (mm) | mm | linear/bilinear interpolation as implemented | lambda_lam = CalculateLaminarFrictionFactor(2300); lambda_turb = CalculateTurbulentFrictionFactor(4000, innerDiameter_mm, roughness_mm); ratio = (reynoldsNumber - 2300) / (4000 - 2300); return lambda_lam + ratio * (lambda_turb - lambda_lam) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-005 | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 2300 or Re > 4000 | docs/formulas/hydraulic-inventory.md:67; src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 |
| FR-F-005 | roughness_mm (mm) | src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 -> roughness_mm (mm) | mm | linear/bilinear interpolation as implemented | lambda_lam = CalculateLaminarFrictionFactor(2300); lambda_turb = CalculateTurbulentFrictionFactor(4000, innerDiameter_mm, roughness_mm); ratio = (reynoldsNumber - 2300) / (4000 - 2300); return lambda_lam + ratio * (lambda_turb - lambda_lam) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-005 | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 2300 or Re > 4000 | docs/formulas/hydraulic-inventory.md:67; src/Services/Hydraulics/FlowRegimeCalculator.cs:106-125 |
| FR-F-006A | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:147 -> reynoldsNumber | unitless | identity/no unit conversion | lambda = 0.316 / Math.Pow(reynoldsNumber, 0.25) | initial lambda | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-006A | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:68; src/Services/Hydraulics/FlowRegimeCalculator.cs:147 |
| FR-F-006B | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 -> reynoldsNumber | unitless | linear/bilinear interpolation as implemented | for i 0..19: sqrtLambda = Sqrt(lambda); term1 = roughness_mm / (3.7 * innerDiameter_mm); term2 = 2.51 / (reynoldsNumber * sqrtLambda); newLambda = Pow(-2 * Log10(term1 + term2), -2); if (Abs(newLambda - lambda) < 1e-10) break; lambda = newLambda | converged lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-006B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 4000; returns last lambda after 20 iterations if not converged | docs/formulas/hydraulic-inventory.md:69; src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 |
| FR-F-006B | innerDiameter_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 -> innerDiameter_mm | unitless | linear/bilinear interpolation as implemented | for i 0..19: sqrtLambda = Sqrt(lambda); term1 = roughness_mm / (3.7 * innerDiameter_mm); term2 = 2.51 / (reynoldsNumber * sqrtLambda); newLambda = Pow(-2 * Log10(term1 + term2), -2); if (Abs(newLambda - lambda) < 1e-10) break; lambda = newLambda | converged lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-006B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 4000; returns last lambda after 20 iterations if not converged | docs/formulas/hydraulic-inventory.md:69; src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 |
| FR-F-006B | roughness_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 -> roughness_mm | unitless | linear/bilinear interpolation as implemented | for i 0..19: sqrtLambda = Sqrt(lambda); term1 = roughness_mm / (3.7 * innerDiameter_mm); term2 = 2.51 / (reynoldsNumber * sqrtLambda); newLambda = Pow(-2 * Log10(term1 + term2), -2); if (Abs(newLambda - lambda) < 1e-10) break; lambda = newLambda | converged lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-006B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 4000; returns last lambda after 20 iterations if not converged | docs/formulas/hydraulic-inventory.md:69; src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 |
| FR-F-006B | current lambda | src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 -> current lambda | unitless | linear/bilinear interpolation as implemented | for i 0..19: sqrtLambda = Sqrt(lambda); term1 = roughness_mm / (3.7 * innerDiameter_mm); term2 = 2.51 / (reynoldsNumber * sqrtLambda); newLambda = Pow(-2 * Log10(term1 + term2), -2); if (Abs(newLambda - lambda) < 1e-10) break; lambda = newLambda | converged lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-006B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentException if Re < 4000; returns last lambda after 20 iterations if not converged | docs/formulas/hydraulic-inventory.md:69; src/Services/Hydraulics/FlowRegimeCalculator.cs:152-164 |
| FR-F-007A | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:181-185 -> reynoldsNumber | unitless | branch/predicate, no unit conversion | regime switch { Laminar => CalculateLaminarFrictionFactor(reynoldsNumber), ... } | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007A | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:70; src/Services/Hydraulics/FlowRegimeCalculator.cs:181-185 |
| FR-F-007A | innerDiameter_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:181-185 -> innerDiameter_mm | unitless | branch/predicate, no unit conversion | regime switch { Laminar => CalculateLaminarFrictionFactor(reynoldsNumber), ... } | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007A | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:70; src/Services/Hydraulics/FlowRegimeCalculator.cs:181-185 |
| FR-F-007B | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 -> reynoldsNumber | unitless | identity/no unit conversion | Transitional => CalculateTransitionalFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:71; src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 |
| FR-F-007B | innerDiameter_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 -> innerDiameter_mm | unitless | identity/no unit conversion | Transitional => CalculateTransitionalFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:71; src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 |
| FR-F-007B | roughness_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 -> roughness_mm | unitless | identity/no unit conversion | Transitional => CalculateTransitionalFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007B | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:71; src/Services/Hydraulics/FlowRegimeCalculator.cs:186-188 |
| FR-F-007C | reynoldsNumber | src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 -> reynoldsNumber | unitless | identity/no unit conversion | Turbulent => CalculateTurbulentFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007C | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:72; src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 |
| FR-F-007C | innerDiameter_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 -> innerDiameter_mm | unitless | identity/no unit conversion | Turbulent => CalculateTurbulentFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007C | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:72; src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 |
| FR-F-007C | roughness_mm | src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 -> roughness_mm | unitless | identity/no unit conversion | Turbulent => CalculateTurbulentFrictionFactor(reynoldsNumber, innerDiameter_mm, roughness_mm) | lambda (dimensionless) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007C | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:72; src/Services/Hydraulics/FlowRegimeCalculator.cs:188-190 |
| FR-F-007D | roughness_mm omitted | src/Services/Hydraulics/FlowRegimeCalculator.cs:179 -> roughness_mm omitted | unitless | identity/no unit conversion | roughness_mm = PEXaRoughness default parameter | 0.007 mm | NotCalculatedDefault | NotCalculatedDefault: default argument | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | used when caller omits roughness | docs/formulas/hydraulic-inventory.md:73; src/Services/Hydraulics/FlowRegimeCalculator.cs:179 |
| FR-F-007E | regime enum | src/Services/Hydraulics/FlowRegimeCalculator.cs:190-191 -> regime enum | unitless | branch/predicate, no unit conversion | _ => throw new ArgumentOutOfRangeException() | exception | Ephemeral | Ephemeral: guard branch | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.FR-F-007E | project -> per collector -> per circuit -> operating/design mode flow-regime evaluation | throws ArgumentOutOfRangeException for unknown enum | docs/formulas/hydraulic-inventory.md:74; src/Services/Hydraulics/FlowRegimeCalculator.cs:190-191 |
| GLY-F-001A | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:38-43 -> constant/literal | unitless | -34.4, 100.0 °C | private const double MIN_TEMPERATURE = -34.4; private const double MAX_TEMPERATURE = 100.0 | bounds | NotCalculatedDefault | NotCalculatedDefault: compile-time constants | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:93; src/Services/Hydraulics/GlycolDataService.cs:38-43 |
| GLY-F-001B | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:186-187, 206-212 -> constant/literal | unitless | linear/bilinear interpolation as implemented | referenced in IsConcentrationSupported, GetMinConcentration, GetMaxConcentration, ValidateParameters | bounds (%) | NotCalculatedDefault | NotCalculatedDefault: project-wide constants | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | 10% and 90% per project constants | docs/formulas/hydraulic-inventory.md:94; src/Services/Hydraulics/GlycolDataService.cs:186-187, 206-212 |
| GLY-F-002 | glycolType | src/Services/Hydraulics/GlycolDataService.cs:68-96 -> glycolType | unitless | linear/bilinear interpolation as implemented | ValidateParameters(...); if (concentration == 0) return GetWaterProperties(temperature); data = LoadData(); glycolData = GetGlycolData(data, glycolType); density = InterpolateProperty(...); specificHeat = InterpolateProperty(...); kinematicViscosity = InterpolateProperty(...); thermalConductivity = InterpolateProperty(...); return new GlycolProperties(...) | GlycolProperties object | ComputedProperty | ComputedProperty: returned to caller; stored transiently in calculator | Partial: property result can feed report, lookup corners are not individually printed | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:95; src/Services/Hydraulics/GlycolDataService.cs:68-96 |
| GLY-F-002 | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:68-96 -> concentration (%) | % | linear/bilinear interpolation as implemented | ValidateParameters(...); if (concentration == 0) return GetWaterProperties(temperature); data = LoadData(); glycolData = GetGlycolData(data, glycolType); density = InterpolateProperty(...); specificHeat = InterpolateProperty(...); kinematicViscosity = InterpolateProperty(...); thermalConductivity = InterpolateProperty(...); return new GlycolProperties(...) | GlycolProperties object | ComputedProperty | ComputedProperty: returned to caller; stored transiently in calculator | Partial: property result can feed report, lookup corners are not individually printed | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:95; src/Services/Hydraulics/GlycolDataService.cs:68-96 |
| GLY-F-002 | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:68-96 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | ValidateParameters(...); if (concentration == 0) return GetWaterProperties(temperature); data = LoadData(); glycolData = GetGlycolData(data, glycolType); density = InterpolateProperty(...); specificHeat = InterpolateProperty(...); kinematicViscosity = InterpolateProperty(...); thermalConductivity = InterpolateProperty(...); return new GlycolProperties(...) | GlycolProperties object | ComputedProperty | ComputedProperty: returned to caller; stored transiently in calculator | Partial: property result can feed report, lookup corners are not individually printed | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:95; src/Services/Hydraulics/GlycolDataService.cs:68-96 |
| GLY-F-003A | glycolType | src/Services/Hydraulics/GlycolDataService.cs:105-113 -> glycolType | unitless | linear/bilinear interpolation as implemented | ValidateParameters(...); data = LoadData(); glycolData = GetGlycolData(data, glycolType); return InterpolateProperty(glycolData.Density, concentration, temperature) | density (kg/m³) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003A | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:96; src/Services/Hydraulics/GlycolDataService.cs:105-113 |
| GLY-F-003A | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:105-113 -> concentration (%) | % | linear/bilinear interpolation as implemented | ValidateParameters(...); data = LoadData(); glycolData = GetGlycolData(data, glycolType); return InterpolateProperty(glycolData.Density, concentration, temperature) | density (kg/m³) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003A | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:96; src/Services/Hydraulics/GlycolDataService.cs:105-113 |
| GLY-F-003A | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:105-113 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | ValidateParameters(...); data = LoadData(); glycolData = GetGlycolData(data, glycolType); return InterpolateProperty(glycolData.Density, concentration, temperature) | density (kg/m³) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003A | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:96; src/Services/Hydraulics/GlycolDataService.cs:105-113 |
| GLY-F-003B | glycolType | src/Services/Hydraulics/GlycolDataService.cs:122-130 -> glycolType | unitless | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.SpecificHeat, concentration, temperature) | cp (kJ/(kg·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003B | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:97; src/Services/Hydraulics/GlycolDataService.cs:122-130 |
| GLY-F-003B | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:122-130 -> concentration (%) | % | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.SpecificHeat, concentration, temperature) | cp (kJ/(kg·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003B | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:97; src/Services/Hydraulics/GlycolDataService.cs:122-130 |
| GLY-F-003B | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:122-130 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.SpecificHeat, concentration, temperature) | cp (kJ/(kg·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003B | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:97; src/Services/Hydraulics/GlycolDataService.cs:122-130 |
| GLY-F-003C | glycolType | src/Services/Hydraulics/GlycolDataService.cs:139-147 -> glycolType | unitless | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.KinematicViscosity, concentration, temperature) | ν (mm²/s) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003C | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:98; src/Services/Hydraulics/GlycolDataService.cs:139-147 |
| GLY-F-003C | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:139-147 -> concentration (%) | % | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.KinematicViscosity, concentration, temperature) | ν (mm²/s) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003C | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:98; src/Services/Hydraulics/GlycolDataService.cs:139-147 |
| GLY-F-003C | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:139-147 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.KinematicViscosity, concentration, temperature) | ν (mm²/s) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003C | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:98; src/Services/Hydraulics/GlycolDataService.cs:139-147 |
| GLY-F-003D | glycolType | src/Services/Hydraulics/GlycolDataService.cs:156-164 -> glycolType | unitless | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.ThermalConductivity, concentration, temperature) | λ (W/(m·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003D | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:99; src/Services/Hydraulics/GlycolDataService.cs:156-164 |
| GLY-F-003D | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:156-164 -> concentration (%) | % | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.ThermalConductivity, concentration, temperature) | λ (W/(m·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003D | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:99; src/Services/Hydraulics/GlycolDataService.cs:156-164 |
| GLY-F-003D | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:156-164 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return InterpolateProperty(glycolData.ThermalConductivity, concentration, temperature) | λ (W/(m·K)) | Ephemeral | Ephemeral: method return | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-003D | project -> coolant table -> glycol type -> concentration -> temperature | throws ArgumentOutOfRangeException from validation | docs/formulas/hydraulic-inventory.md:99; src/Services/Hydraulics/GlycolDataService.cs:156-164 |
| GLY-F-004A | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:171-174 -> temperature (°C) | °C | MIN_TEMPERATURE=-34.4, MAX_TEMPERATURE=100.0 | return temperature >= MIN_TEMPERATURE && temperature <= MAX_TEMPERATURE | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-004A | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:100; src/Services/Hydraulics/GlycolDataService.cs:171-174 |
| GLY-F-004B | concentration (%) | src/Services/Hydraulics/GlycolDataService.cs:181-188 -> concentration (%) | % | linear/bilinear interpolation as implemented | if (concentration == 0) return true; return concentration >= MinGlycolConcentration && concentration <= MaxGlycolConcentration | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-004B | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:101; src/Services/Hydraulics/GlycolDataService.cs:181-188 |
| GLY-F-005A | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:194 -> constant/literal | unitless | identity/no unit conversion | return MIN_TEMPERATURE | -34.4 °C | NotCalculatedDefault | NotCalculatedDefault: constant accessor | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:102; src/Services/Hydraulics/GlycolDataService.cs:194 |
| GLY-F-005B | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:200 -> constant/literal | unitless | identity/no unit conversion | return MAX_TEMPERATURE | 100.0 °C | NotCalculatedDefault | NotCalculatedDefault: constant accessor | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:103; src/Services/Hydraulics/GlycolDataService.cs:200 |
| GLY-F-005C | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:206 -> constant/literal | unitless | linear/bilinear interpolation as implemented | return ValidationConstants.MinGlycolConcentration | 10.0 % | NotCalculatedDefault | NotCalculatedDefault: constant accessor | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | always 10.0 | docs/formulas/hydraulic-inventory.md:104; src/Services/Hydraulics/GlycolDataService.cs:206 |
| GLY-F-005D | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:212 -> constant/literal | unitless | linear/bilinear interpolation as implemented | return ValidationConstants.MaxGlycolConcentration | 90.0 % | NotCalculatedDefault | NotCalculatedDefault: constant accessor | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | always 90.0 | docs/formulas/hydraulic-inventory.md:105; src/Services/Hydraulics/GlycolDataService.cs:212 |
| GLY-F-006 | temperature (°C) | ComputedProperty: returned to caller -> temperature (°C) | °C | branch/predicate, no unit conversion | if (temperature < 0 | temperature > MAX_TEMPERATURE) throw ...; density = GetWaterDensity(temperature); ν = GetWaterKinematicViscosity(temperature); cp = GetWaterSpecificHeat(temperature); λ = GetWaterThermalConductivity(temperature); return new GlycolProperties { GlycolType=Ethylene, Concentration=0, ... } | Ephemeral | none | Partial: property result can feed report, lookup corners are not individually printed | Yes: intermediate not persisted/report-readable | Trace.GLY-F-006 | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:106; ComputedProperty: returned to caller |
| GLY-F-007A | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:255-264 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return LinearInterpolateTable(temps, dens, temperature) | density (kg/m³) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-007A | project -> coolant table -> glycol type -> concentration -> temperature | clamps to first/last table value outside 0..100°C (caller guards 0..100) | docs/formulas/hydraulic-inventory.md:107; src/Services/Hydraulics/GlycolDataService.cs:255-264 |
| GLY-F-007B | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:269-278 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return LinearInterpolateTable(temps, visc, temperature) | ν (mm²/s) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-007B | project -> coolant table -> glycol type -> concentration -> temperature | clamps to first/last table value outside 0..100°C (caller guards 0..100) | docs/formulas/hydraulic-inventory.md:108; src/Services/Hydraulics/GlycolDataService.cs:269-278 |
| GLY-F-007C | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:283-291 -> temperature (°C) | °C | identity/no unit conversion | return 4.182 + 0.0003 * (temperature - 20) | cp (kJ/(kg·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-007C | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:109; src/Services/Hydraulics/GlycolDataService.cs:283-291 |
| GLY-F-007D | temperature (°C) | src/Services/Hydraulics/GlycolDataService.cs:296-305 -> temperature (°C) | °C | linear/bilinear interpolation as implemented | return LinearInterpolateTable(temps, cond, temperature) | λ (W/(m·K)) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-007D | project -> coolant table -> glycol type -> concentration -> temperature | clamps to first/last table value outside 0..100°C (caller guards 0..100) | docs/formulas/hydraulic-inventory.md:110; src/Services/Hydraulics/GlycolDataService.cs:296-305 |
| GLY-F-008 | temps (°C array) | Ephemeral: private helper return -> temps (°C array) | °C array | linear/bilinear interpolation as implemented | if (temps.Length == 0 | values.Length == 0) return 0; if (temperature <= temps[0]) return values[0]; if (temperature >= temps[last]) return values[last]; find interval i; return v1 + (v2 - v1) * (temperature - t1) / (t2 - t1) | Ephemeral | interval index i | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-008 | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:111; Ephemeral: private helper return |
| GLY-F-008 | values (property array) | Ephemeral: private helper return -> values (property array) | property array | linear/bilinear interpolation as implemented | if (temps.Length == 0 | values.Length == 0) return 0; if (temperature <= temps[0]) return values[0]; if (temperature >= temps[last]) return values[last]; find interval i; return v1 + (v2 - v1) * (temperature - t1) / (t2 - t1) | Ephemeral | interval index i | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-008 | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:111; Ephemeral: private helper return |
| GLY-F-008 | temperature (°C) | Ephemeral: private helper return -> temperature (°C) | °C | linear/bilinear interpolation as implemented | if (temps.Length == 0 | values.Length == 0) return 0; if (temperature <= temps[0]) return values[0]; if (temperature >= temps[last]) return values[last]; find interval i; return v1 + (v2 - v1) * (temperature - t1) / (t2 - t1) | Ephemeral | interval index i | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-008 | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:111; Ephemeral: private helper return |
| GLY-F-009A | _cachedJsonData | src/Services/Hydraulics/GlycolDataService.cs:347-348 -> _cachedJsonData | unitless | branch/predicate, no unit conversion | if (_cachedJsonData != null) return _cachedJsonData | cached object | ComputedProperty | ComputedProperty: cached in service instance | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:112; src/Services/Hydraulics/GlycolDataService.cs:347-348 |
| GLY-F-009B | _dataFilePath | src/Services/Hydraulics/GlycolDataService.cs:350-356 -> _dataFilePath | unitless | branch/predicate, no unit conversion | if (!File.Exists(_dataFilePath)) { _cachedJsonData = GetDefaultData(); return _cachedJsonData; } | default data | NotCalculatedDefault | NotCalculatedDefault: embedded fallback tables | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | uses embedded ASHRAE fallback | docs/formulas/hydraulic-inventory.md:113; src/Services/Hydraulics/GlycolDataService.cs:350-356 |
| GLY-F-009C | JSON string | src/Services/Hydraulics/GlycolDataService.cs:358-372 -> JSON string | unitless | branch/predicate, no unit conversion | rawContainer = JsonSerializer.Deserialize<GlycolRawContainer>(json, options); if (rawContainer == null) { _cachedJsonData = GetDefaultData(); return _cachedJsonData; } | default data | NotCalculatedDefault | NotCalculatedDefault: embedded fallback tables | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | uses embedded ASHRAE fallback | docs/formulas/hydraulic-inventory.md:114; src/Services/Hydraulics/GlycolDataService.cs:358-372 |
| GLY-F-009D | JSON string | src/Services/Hydraulics/GlycolDataService.cs:358-384 -> JSON string | unitless | identity/no unit conversion | catch (Exception ex) { _cachedJsonData = GetDefaultData(); return _cachedJsonData; } | default data | NotCalculatedDefault | NotCalculatedDefault: embedded fallback tables | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | uses embedded ASHRAE fallback; logs via Debug.WriteLine | docs/formulas/hydraulic-inventory.md:115; src/Services/Hydraulics/GlycolDataService.cs:358-384 |
| GLY-F-010A | raw.EthyleneGlycol | src/Services/Hydraulics/GlycolDataService.cs:393-401 -> raw.EthyleneGlycol | unitless | branch/predicate, no unit conversion | if (raw.EthyleneGlycol != null) result.EthyleneGlycol = ConvertGlycolTypeData(raw.EthyleneGlycol) | GlycolTypeData | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010A | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:116; src/Services/Hydraulics/GlycolDataService.cs:393-401 |
| GLY-F-010B | raw.PropyleneGlycol | src/Services/Hydraulics/GlycolDataService.cs:403-408 -> raw.PropyleneGlycol | unitless | branch/predicate, no unit conversion | if (raw.PropyleneGlycol != null) result.PropyleneGlycol = ConvertGlycolTypeData(raw.PropyleneGlycol) | GlycolTypeData | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010B | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:117; src/Services/Hydraulics/GlycolDataService.cs:403-408 |
| GLY-F-010C | raw property sections | src/Services/Hydraulics/GlycolDataService.cs:417-422 -> raw property sections | unitless | linear/bilinear interpolation as implemented | concentrations = raw.Density?.Concentrations ?? raw.SpecificHeat?.Concentrations ?? raw.KinematicViscosity?.Concentrations ?? raw.ThermalConductivity?.Concentrations ?? Array.Empty<double>() | double[] | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010C | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:118; src/Services/Hydraulics/GlycolDataService.cs:417-422 |
| GLY-F-010D | densityData rows | src/Services/Hydraulics/GlycolDataService.cs:430-435 -> densityData rows | unitless | branch/predicate, no unit conversion | foreach (var row in densityData) { if (row.TempC.HasValue) temperatures.Add(row.TempC.Value); } | double[] of temperatures | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010D | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:119; src/Services/Hydraulics/GlycolDataService.cs:430-435 |
| GLY-F-010E | raw rows | src/Services/Hydraulics/GlycolDataService.cs:446-459 -> raw rows | unitless | identity/no unit conversion | for t/c loops: densityValues[c,t] = GetArrayValue(densityRow.Values, c); ... | double[,] matrices | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010E | project -> coolant table -> glycol type -> concentration -> temperature | missing cells become double.NaN | docs/formulas/hydraulic-inventory.md:120; src/Services/Hydraulics/GlycolDataService.cs:446-459 |
| GLY-F-010E | numConcentrations | src/Services/Hydraulics/GlycolDataService.cs:446-459 -> numConcentrations | unitless | identity/no unit conversion | for t/c loops: densityValues[c,t] = GetArrayValue(densityRow.Values, c); ... | double[,] matrices | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010E | project -> coolant table -> glycol type -> concentration -> temperature | missing cells become double.NaN | docs/formulas/hydraulic-inventory.md:120; src/Services/Hydraulics/GlycolDataService.cs:446-459 |
| GLY-F-010E | numTemperatures | src/Services/Hydraulics/GlycolDataService.cs:446-459 -> numTemperatures | unitless | identity/no unit conversion | for t/c loops: densityValues[c,t] = GetArrayValue(densityRow.Values, c); ... | double[,] matrices | Ephemeral | Ephemeral: conversion helper | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010E | project -> coolant table -> glycol type -> concentration -> temperature | missing cells become double.NaN | docs/formulas/hydraulic-inventory.md:120; src/Services/Hydraulics/GlycolDataService.cs:446-459 |
| GLY-F-010F | array (double?[]) | Ephemeral: private helper return -> array (double?[]) | double?[] | double.NaN | if (array == null | index >= array.Length) return double.NaN; return array[index] ?? double.NaN | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010F | project -> coolant property lookup | double or NaN | docs/formulas/hydraulic-inventory.md:121; Ephemeral: private helper return |
| GLY-F-010F | index | Ephemeral: private helper return -> index | unitless | double.NaN | if (array == null | index >= array.Length) return double.NaN; return array[index] ?? double.NaN | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-010F | project -> coolant property lookup | double or NaN | docs/formulas/hydraulic-inventory.md:121; Ephemeral: private helper return |
| GLY-F-011A | GlycolType.Ethylene | src/Services/Hydraulics/GlycolDataService.cs:509-511 -> GlycolType.Ethylene | unitless | identity/no unit conversion | container.EthyleneGlycol ?? GetDefaultEthyleneData() | GlycolTypeData | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-011A | project -> coolant property lookup | falls back to embedded ethylene tables | docs/formulas/hydraulic-inventory.md:122; src/Services/Hydraulics/GlycolDataService.cs:509-511 |
| GLY-F-011B | GlycolType.Propylene | src/Services/Hydraulics/GlycolDataService.cs:512 -> GlycolType.Propylene | unitless | identity/no unit conversion | container.PropyleneGlycol ?? GetDefaultPropyleneData() | GlycolTypeData | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-011B | project -> coolant property lookup | falls back to embedded propylene tables | docs/formulas/hydraulic-inventory.md:123; src/Services/Hydraulics/GlycolDataService.cs:512 |
| GLY-F-011C | glycolType | src/Services/Hydraulics/GlycolDataService.cs:513 -> glycolType | unitless | branch/predicate, no unit conversion | _ => throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-011C | project -> coolant property lookup | throws ArgumentException | docs/formulas/hydraulic-inventory.md:124; src/Services/Hydraulics/GlycolDataService.cs:513 |
| GLY-F-012A | InterpolationTable | Ephemeral: guard return -> InterpolationTable | unitless | linear/bilinear interpolation as implemented | if (concentrations.Length == 0 | temperatures.Length == 0) return double.NaN | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012A | project -> coolant table -> glycol type -> concentration -> temperature | NaN | docs/formulas/hydraulic-inventory.md:125; Ephemeral: guard return |
| GLY-F-012B | concentration | src/Services/Hydraulics/GlycolDataService.cs:537-540 -> concentration | unitless | identity/no unit conversion | cLow == cHigh && tLow == tHigh => return values[cLow, tLow] | table value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012B | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:126; src/Services/Hydraulics/GlycolDataService.cs:537-540 |
| GLY-F-012B | temperature | src/Services/Hydraulics/GlycolDataService.cs:537-540 -> temperature | unitless | identity/no unit conversion | cLow == cHigh && tLow == tHigh => return values[cLow, tLow] | table value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012B | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:126; src/Services/Hydraulics/GlycolDataService.cs:537-540 |
| GLY-F-012C | concentration exactly on grid | src/Services/Hydraulics/GlycolDataService.cs:542-551 -> concentration exactly on grid | unitless | linear/bilinear interpolation as implemented | cLow == cHigh => LinearInterpolateWithNaN(temperatures[tLow], temperatures[tHigh], values[cLow,tLow], values[cLow,tHigh], temperature) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012C | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:127; src/Services/Hydraulics/GlycolDataService.cs:542-551 |
| GLY-F-012C | temperature between grid points | src/Services/Hydraulics/GlycolDataService.cs:542-551 -> temperature between grid points | unitless | linear/bilinear interpolation as implemented | cLow == cHigh => LinearInterpolateWithNaN(temperatures[tLow], temperatures[tHigh], values[cLow,tLow], values[cLow,tHigh], temperature) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012C | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:127; src/Services/Hydraulics/GlycolDataService.cs:542-551 |
| GLY-F-012D | temperature exactly on grid | src/Services/Hydraulics/GlycolDataService.cs:553-562 -> temperature exactly on grid | unitless | linear/bilinear interpolation as implemented | tLow == tHigh => LinearInterpolateWithNaN(concentrations[cLow], concentrations[cHigh], values[cLow,tLow], values[cHigh,tLow], concentration) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012D | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:128; src/Services/Hydraulics/GlycolDataService.cs:553-562 |
| GLY-F-012D | concentration between grid points | src/Services/Hydraulics/GlycolDataService.cs:553-562 -> concentration between grid points | unitless | linear/bilinear interpolation as implemented | tLow == tHigh => LinearInterpolateWithNaN(concentrations[cLow], concentrations[cHigh], values[cLow,tLow], values[cHigh,tLow], concentration) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012D | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:128; src/Services/Hydraulics/GlycolDataService.cs:553-562 |
| GLY-F-012E | concentration between grid points | src/Services/Hydraulics/GlycolDataService.cs:564-580 -> concentration between grid points | unitless | linear/bilinear interpolation as implemented | v1_interp = LinearInterpolateWithNaN(t1, t2, v11, v12, temperature); v2_interp = LinearInterpolateWithNaN(t1, t2, v21, v22, temperature); return LinearInterpolateWithNaN(c1, c2, v1_interp, v2_interp, concentration) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012E | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:129; src/Services/Hydraulics/GlycolDataService.cs:564-580 |
| GLY-F-012E | temperature between grid points | src/Services/Hydraulics/GlycolDataService.cs:564-580 -> temperature between grid points | unitless | linear/bilinear interpolation as implemented | v1_interp = LinearInterpolateWithNaN(t1, t2, v11, v12, temperature); v2_interp = LinearInterpolateWithNaN(t1, t2, v21, v22, temperature); return LinearInterpolateWithNaN(c1, c2, v1_interp, v2_interp, concentration) | interpolated value | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-012E | project -> coolant table -> glycol type -> concentration -> temperature | propagates NaN handling | docs/formulas/hydraulic-inventory.md:129; src/Services/Hydraulics/GlycolDataService.cs:564-580 |
| GLY-F-013A | y1 | src/Services/Hydraulics/GlycolDataService.cs:588-590 -> y1 | unitless | branch/predicate, no unit conversion | if (double.IsNaN(y1) && double.IsNaN(y2)) return double.NaN | NaN | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013A | project -> coolant property lookup | returns NaN | docs/formulas/hydraulic-inventory.md:130; src/Services/Hydraulics/GlycolDataService.cs:588-590 |
| GLY-F-013A | y2 | src/Services/Hydraulics/GlycolDataService.cs:588-590 -> y2 | unitless | branch/predicate, no unit conversion | if (double.IsNaN(y1) && double.IsNaN(y2)) return double.NaN | NaN | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013A | project -> coolant property lookup | returns NaN | docs/formulas/hydraulic-inventory.md:130; src/Services/Hydraulics/GlycolDataService.cs:588-590 |
| GLY-F-013B | y1 | src/Services/Hydraulics/GlycolDataService.cs:592-596 -> y1 | unitless | branch/predicate, no unit conversion | if (double.IsNaN(y1)) return y2; if (double.IsNaN(y2)) return y1 | non-NaN value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013B | project -> coolant property lookup | returns the known neighbour | docs/formulas/hydraulic-inventory.md:131; src/Services/Hydraulics/GlycolDataService.cs:592-596 |
| GLY-F-013B | y2 | src/Services/Hydraulics/GlycolDataService.cs:592-596 -> y2 | unitless | branch/predicate, no unit conversion | if (double.IsNaN(y1)) return y2; if (double.IsNaN(y2)) return y1 | non-NaN value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013B | project -> coolant property lookup | returns the known neighbour | docs/formulas/hydraulic-inventory.md:131; src/Services/Hydraulics/GlycolDataService.cs:592-596 |
| GLY-F-013C | y1 | src/Services/Hydraulics/GlycolDataService.cs:598-599 -> y1 | unitless | linear/bilinear interpolation as implemented | return LinearInterpolate(x1, x2, y1, y2, x) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013C | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:132; src/Services/Hydraulics/GlycolDataService.cs:598-599 |
| GLY-F-013C | y2 | src/Services/Hydraulics/GlycolDataService.cs:598-599 -> y2 | unitless | linear/bilinear interpolation as implemented | return LinearInterpolate(x1, x2, y1, y2, x) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013C | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:132; src/Services/Hydraulics/GlycolDataService.cs:598-599 |
| GLY-F-013C | x1 | src/Services/Hydraulics/GlycolDataService.cs:598-599 -> x1 | unitless | linear/bilinear interpolation as implemented | return LinearInterpolate(x1, x2, y1, y2, x) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013C | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:132; src/Services/Hydraulics/GlycolDataService.cs:598-599 |
| GLY-F-013C | x2 | src/Services/Hydraulics/GlycolDataService.cs:598-599 -> x2 | unitless | linear/bilinear interpolation as implemented | return LinearInterpolate(x1, x2, y1, y2, x) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013C | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:132; src/Services/Hydraulics/GlycolDataService.cs:598-599 |
| GLY-F-013C | x | src/Services/Hydraulics/GlycolDataService.cs:598-599 -> x | unitless | linear/bilinear interpolation as implemented | return LinearInterpolate(x1, x2, y1, y2, x) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-013C | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:132; src/Services/Hydraulics/GlycolDataService.cs:598-599 |
| GLY-F-014 | x1 | src/Services/Hydraulics/GlycolDataService.cs:605-612 -> x1 | unitless | branch/predicate, no unit conversion | if (Math.Abs(x2 - x1) < 1e-10) return y1; return y1 + (y2 - y1) * (x - x1) / (x2 - x1) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-014 | project -> coolant property lookup | returns y1 when interval is degenerate | docs/formulas/hydraulic-inventory.md:133; src/Services/Hydraulics/GlycolDataService.cs:605-612 |
| GLY-F-014 | x2 | src/Services/Hydraulics/GlycolDataService.cs:605-612 -> x2 | unitless | branch/predicate, no unit conversion | if (Math.Abs(x2 - x1) < 1e-10) return y1; return y1 + (y2 - y1) * (x - x1) / (x2 - x1) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-014 | project -> coolant property lookup | returns y1 when interval is degenerate | docs/formulas/hydraulic-inventory.md:133; src/Services/Hydraulics/GlycolDataService.cs:605-612 |
| GLY-F-014 | y1 | src/Services/Hydraulics/GlycolDataService.cs:605-612 -> y1 | unitless | branch/predicate, no unit conversion | if (Math.Abs(x2 - x1) < 1e-10) return y1; return y1 + (y2 - y1) * (x - x1) / (x2 - x1) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-014 | project -> coolant property lookup | returns y1 when interval is degenerate | docs/formulas/hydraulic-inventory.md:133; src/Services/Hydraulics/GlycolDataService.cs:605-612 |
| GLY-F-014 | y2 | src/Services/Hydraulics/GlycolDataService.cs:605-612 -> y2 | unitless | branch/predicate, no unit conversion | if (Math.Abs(x2 - x1) < 1e-10) return y1; return y1 + (y2 - y1) * (x - x1) / (x2 - x1) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-014 | project -> coolant property lookup | returns y1 when interval is degenerate | docs/formulas/hydraulic-inventory.md:133; src/Services/Hydraulics/GlycolDataService.cs:605-612 |
| GLY-F-014 | x | src/Services/Hydraulics/GlycolDataService.cs:605-612 -> x | unitless | branch/predicate, no unit conversion | if (Math.Abs(x2 - x1) < 1e-10) return y1; return y1 + (y2 - y1) * (x - x1) / (x2 - x1) | interpolated value | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-014 | project -> coolant property lookup | returns y1 when interval is degenerate | docs/formulas/hydraulic-inventory.md:133; src/Services/Hydraulics/GlycolDataService.cs:605-612 |
| GLY-F-015A | array | src/Services/Hydraulics/GlycolDataService.cs:619-620 -> array | unitless | branch/predicate, no unit conversion | if (array.Length == 0) return 0 | index 0 | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-015A | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:134; src/Services/Hydraulics/GlycolDataService.cs:619-620 |
| GLY-F-015B | value | src/Services/Hydraulics/GlycolDataService.cs:622-623 -> value | unitless | branch/predicate, no unit conversion | if (value <= array[0]) return 0 | index 0 | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-015B | project -> coolant property lookup | clamps to first index | docs/formulas/hydraulic-inventory.md:135; src/Services/Hydraulics/GlycolDataService.cs:622-623 |
| GLY-F-015C | value | src/Services/Hydraulics/GlycolDataService.cs:625-626 -> value | unitless | branch/predicate, no unit conversion | if (value >= array[last]) return array.Length - 1 | last index | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-015C | project -> coolant property lookup | clamps to last index | docs/formulas/hydraulic-inventory.md:136; src/Services/Hydraulics/GlycolDataService.cs:625-626 |
| GLY-F-015D | value | src/Services/Hydraulics/GlycolDataService.cs:628-634 -> value | unitless | branch/predicate, no unit conversion | for i: if (array[i] <= value && value < array[i+1]) return i; return array.Length - 2 | lower index | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-015D | project -> coolant property lookup | normal calculation path | docs/formulas/hydraulic-inventory.md:137; src/Services/Hydraulics/GlycolDataService.cs:628-634 |
| GLY-F-016A | concentration == 0 | Ephemeral: validation branch -> concentration == 0 | unitless | MAX_TEMPERATURE=100.0 | if (concentration == 0) { if (temperature < 0 | temperature > MAX_TEMPERATURE) throw ...; return; } | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-016A | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:138; Ephemeral: validation branch |
| GLY-F-016A | temperature (°C) | Ephemeral: validation branch -> temperature (°C) | °C | MAX_TEMPERATURE=100.0 | if (concentration == 0) { if (temperature < 0 | temperature > MAX_TEMPERATURE) throw ...; return; } | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-016A | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:138; Ephemeral: validation branch |
| GLY-F-016B | concentration (%) | Ephemeral: validation branch -> concentration (%) | % | linear/bilinear interpolation as implemented | if (concentration < MinGlycolConcentration | concentration > MaxGlycolConcentration) throw ... | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-016B | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:139; Ephemeral: validation branch |
| GLY-F-016C | temperature (°C) | Ephemeral: validation branch -> temperature (°C) | °C | MIN_TEMPERATURE=-34.4, MAX_TEMPERATURE=100.0 | if (temperature < MIN_TEMPERATURE | temperature > MAX_TEMPERATURE) throw ... | Ephemeral | none | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-016C | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:140; Ephemeral: validation branch |
| GLY-F-017A | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:671-678 -> constant/literal | unitless | identity/no unit conversion | return new GlycolJsonData { EthyleneGlycol = GetDefaultEthyleneData(), PropyleneGlycol = GetDefaultPropyleneData() } | GlycolJsonData | NotCalculatedDefault | NotCalculatedDefault: embedded fallback | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | always returns both glycol fallback tables | docs/formulas/hydraulic-inventory.md:141; src/Services/Hydraulics/GlycolDataService.cs:671-678 |
| GLY-F-017B | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:686-701 -> constant/literal | unitless | linear/bilinear interpolation as implemented | CreateDefaultTable(concentrations, temperatures, DefaultEthyleneDensityValues()) etc. for four properties | GlycolTypeData | NotCalculatedDefault | NotCalculatedDefault: embedded fallback | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | uses matrices with NaN for unsupported T/conc combos | docs/formulas/hydraulic-inventory.md:142; src/Services/Hydraulics/GlycolDataService.cs:686-701 |
| GLY-F-017C | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:709-724 -> constant/literal | unitless | linear/bilinear interpolation as implemented | CreateDefaultTable(..., DefaultPropyleneDensityValues()) etc. for four properties | GlycolTypeData | NotCalculatedDefault | NotCalculatedDefault: embedded fallback | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | uses matrices with NaN for unsupported T/conc combos | docs/formulas/hydraulic-inventory.md:143; src/Services/Hydraulics/GlycolDataService.cs:709-724 |
| GLY-F-017D | concentrations | src/Services/Hydraulics/GlycolDataService.cs:726-734 -> concentrations | unitless | linear/bilinear interpolation as implemented | return new InterpolationTable { Concentrations = concentrations, Temperatures = temperatures, Values = values } | InterpolationTable | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-017D | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:144; src/Services/Hydraulics/GlycolDataService.cs:726-734 |
| GLY-F-017D | temperatures | src/Services/Hydraulics/GlycolDataService.cs:726-734 -> temperatures | unitless | linear/bilinear interpolation as implemented | return new InterpolationTable { Concentrations = concentrations, Temperatures = temperatures, Values = values } | InterpolationTable | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-017D | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:144; src/Services/Hydraulics/GlycolDataService.cs:726-734 |
| GLY-F-017D | values | src/Services/Hydraulics/GlycolDataService.cs:726-734 -> values | unitless | linear/bilinear interpolation as implemented | return new InterpolationTable { Concentrations = concentrations, Temperatures = temperatures, Values = values } | InterpolationTable | Ephemeral | Ephemeral: helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.GLY-F-017D | project -> coolant table -> glycol type -> concentration -> temperature | normal calculation path | docs/formulas/hydraulic-inventory.md:144; src/Services/Hydraulics/GlycolDataService.cs:726-734 |
| GLY-F-018A | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:743-770 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix, rows 10..90%, cols -34.4..98.9°C | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:145; src/Services/Hydraulics/GlycolDataService.cs:743-770 |
| GLY-F-018B | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:777-803 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:146; src/Services/Hydraulics/GlycolDataService.cs:777-803 |
| GLY-F-018C | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:811-837 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:147; src/Services/Hydraulics/GlycolDataService.cs:811-837 |
| GLY-F-018D | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:845-871 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:148; src/Services/Hydraulics/GlycolDataService.cs:845-871 |
| GLY-F-018E | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:883-909 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:149; src/Services/Hydraulics/GlycolDataService.cs:883-909 |
| GLY-F-018F | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:917-943 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:150; src/Services/Hydraulics/GlycolDataService.cs:917-943 |
| GLY-F-018G | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:951-977 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:151; src/Services/Hydraulics/GlycolDataService.cs:951-977 |
| GLY-F-018H | constant/literal | src/Services/Hydraulics/GlycolDataService.cs:985-1011 -> constant/literal | unitless | identity/no unit conversion | 9x9 matrix | double[,] | NotCalculatedDefault | NotCalculatedDefault: embedded literal | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> coolant table -> glycol type -> concentration -> temperature | NaN marks unsupported cells | docs/formulas/hydraulic-inventory.md:152; src/Services/Hydraulics/GlycolDataService.cs:985-1011 |
| TH-B-001A | `windSpeed` (m/s) | `src/Services/Thermal/ThermalCalculator.cs:78-81` -> `windSpeed` (m/s) | m/s | branch/predicate, no unit conversion | `if (windSpeed < 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:15; `src/Services/Thermal/ThermalCalculator.cs:78-81` |
| TH-B-001B | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:87-91` -> `surfaceTemp` (°C) | °C | branch/predicate, no unit conversion | `if (deltaTemp <= 0) deltaTemp = 0.1` | clamped `deltaTemp` (K) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> per operating mode | clamps to 0.1 K instead of negative/zero | docs/formulas/thermal-inventory.md:16; `src/Services/Thermal/ThermalCalculator.cs:87-91` |
| TH-B-001B | `airTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:87-91` -> `airTemp` (°C) | °C | branch/predicate, no unit conversion | `if (deltaTemp <= 0) deltaTemp = 0.1` | clamped `deltaTemp` (K) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> per operating mode | clamps to 0.1 K instead of negative/zero | docs/formulas/thermal-inventory.md:16; `src/Services/Thermal/ThermalCalculator.cs:87-91` |
| TH-B-002A | `snowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:118-121` -> `snowfallIntensity` (mm/h) | mm/h | branch/predicate, no unit conversion | `if (snowfallIntensity < 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:18; `src/Services/Thermal/ThermalCalculator.cs:118-121` |
| TH-B-002B | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:123-126` -> `alpha` (W/(m²·K)) | W/(m²·K) | branch/predicate, no unit conversion | `if (alpha <= 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:19; `src/Services/Thermal/ThermalCalculator.cs:123-126` |
| TH-B-002C | `snowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:129-130` -> `snowfallIntensity` (mm/h) | mm/h | `1000.0` (mm→m), `3600.0` (s/h) | `h = snowfallIntensity / 1000.0 / 3600.0` | `h` (m/s) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:20; `src/Services/Thermal/ThermalCalculator.cs:129-130` |
| TH-B-003A | `r1Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:166-169` -> `r1Total` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `if (r1Total < 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:22; `src/Services/Thermal/ThermalCalculator.cs:166-169` |
| TH-B-003B | `r2Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:171-174` -> `r2Total` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `if (r2Total < 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:23; `src/Services/Thermal/ThermalCalculator.cs:171-174` |
| TH-B-003C | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:176-179` -> `alpha` (W/(m²·K)) | W/(m²·K) | branch/predicate, no unit conversion | `if (alpha <= 0) throw ...` | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:24; `src/Services/Thermal/ThermalCalculator.cs:176-179` |
| TH-B-004A | `x = m * spacing / 2.0` (dimensionless) | `src/Services/Thermal/ThermalCalculator.cs:247-251` -> `x = m * spacing / 2.0` (dimensionless) | dimensionless | branch/predicate, no unit conversion | `if (Math.Abs(x) < 0.001) etaR = 1.0` | `EfficiencyEtaR = 1.0` | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:26; `src/Services/Thermal/ThermalCalculator.cs:247-251` |
| TH-B-004B | `x` (dimensionless) | `src/Services/Thermal/ThermalCalculator.cs:252-256` -> `x` (dimensionless) | dimensionless | branch/predicate, no unit conversion | `tanhX = 1.0 - 2.0 / (Math.Exp(2.0*x) + 1.0); etaR = tanhX / x` | `EfficiencyEtaR` | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:27; `src/Services/Thermal/ThermalCalculator.cs:252-256` |
| TH-B-004C | `rFb` | `src/Services/Thermal/ThermalCalculator.cs:207-231` -> `rFb` | unitless | branch/predicate, no unit conversion | five positive-input checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:28; `src/Services/Thermal/ThermalCalculator.cs:207-231` |
| TH-B-004C | `rD` | `src/Services/Thermal/ThermalCalculator.cs:207-231` -> `rD` | unitless | branch/predicate, no unit conversion | five positive-input checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:28; `src/Services/Thermal/ThermalCalculator.cs:207-231` |
| TH-B-004C | `lambdaE` | `src/Services/Thermal/ThermalCalculator.cs:207-231` -> `lambdaE` | unitless | branch/predicate, no unit conversion | five positive-input checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:28; `src/Services/Thermal/ThermalCalculator.cs:207-231` |
| TH-B-004C | `dE` | `src/Services/Thermal/ThermalCalculator.cs:207-231` -> `dE` | unitless | branch/predicate, no unit conversion | five positive-input checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:28; `src/Services/Thermal/ThermalCalculator.cs:207-231` |
| TH-B-004C | `spacing` | `src/Services/Thermal/ThermalCalculator.cs:207-231` -> `spacing` | unitless | branch/predicate, no unit conversion | five positive-input checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:28; `src/Services/Thermal/ThermalCalculator.cs:207-231` |
| TH-B-005A | `parameters` | `src/Services/Thermal/ThermalCalculator.cs:289-303` -> `parameters` | unitless | branch/predicate, no unit conversion | three null checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentNullException` | docs/formulas/thermal-inventory.md:30; `src/Services/Thermal/ThermalCalculator.cs:289-303` |
| TH-B-005A | `climate` | `src/Services/Thermal/ThermalCalculator.cs:289-303` -> `climate` | unitless | branch/predicate, no unit conversion | three null checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentNullException` | docs/formulas/thermal-inventory.md:30; `src/Services/Thermal/ThermalCalculator.cs:289-303` |
| TH-B-005A | `construction` | `src/Services/Thermal/ThermalCalculator.cs:289-303` -> `construction` | unitless | branch/predicate, no unit conversion | three null checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentNullException` | docs/formulas/thermal-inventory.md:30; `src/Services/Thermal/ThermalCalculator.cs:289-303` |
| TH-B-005B | `powerUp` | `src/Services/Thermal/ThermalCalculator.cs:305-323` -> `powerUp` | unitless | branch/predicate, no unit conversion | `powerUp <= 0`, `rFb <= 0`, `rD <= 0`, `etaR <= 0 or etaR > 1` checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:31; `src/Services/Thermal/ThermalCalculator.cs:305-323` |
| TH-B-005B | `rFb` | `src/Services/Thermal/ThermalCalculator.cs:305-323` -> `rFb` | unitless | branch/predicate, no unit conversion | `powerUp <= 0`, `rFb <= 0`, `rD <= 0`, `etaR <= 0 or etaR > 1` checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:31; `src/Services/Thermal/ThermalCalculator.cs:305-323` |
| TH-B-005B | `rD` | `src/Services/Thermal/ThermalCalculator.cs:305-323` -> `rD` | unitless | branch/predicate, no unit conversion | `powerUp <= 0`, `rFb <= 0`, `rD <= 0`, `etaR <= 0 or etaR > 1` checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:31; `src/Services/Thermal/ThermalCalculator.cs:305-323` |
| TH-B-005B | `etaR` | `src/Services/Thermal/ThermalCalculator.cs:305-323` -> `etaR` | unitless | branch/predicate, no unit conversion | `powerUp <= 0`, `rFb <= 0`, `rD <= 0`, `etaR <= 0 or etaR > 1` checks | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` | docs/formulas/thermal-inventory.md:31; `src/Services/Thermal/ThermalCalculator.cs:305-323` |
| TH-B-005C | `parameters.PipeSpacing` (mm) | `src/Services/Thermal/ThermalCalculator.cs:340` -> `parameters.PipeSpacing` (mm) | mm | `1000.0` | `spacingM = parameters.PipeSpacing / 1000.0` | `spacingM` (m) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:32; `src/Services/Thermal/ThermalCalculator.cs:340` |
| TH-B-005D | `parameters.Pipe.WallThickness` (mm) | `src/Services/Thermal/ThermalCalculator.cs:347` -> `parameters.Pipe.WallThickness` (mm) | mm | `1000.0` | `wallThicknessM = pipe.WallThickness / 1000.0` | `wallThicknessM` (m) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:33; `src/Services/Thermal/ThermalCalculator.cs:347` |
| TH-B-005E | `parameters.Pipe.OuterDiameter` (mm) | `src/Services/Thermal/ThermalCalculator.cs:348` -> `parameters.Pipe.OuterDiameter` (mm) | mm | `1000.0` | `outerDiameterM = pipe.OuterDiameter / 1000.0` | `outerDiameterM` (m) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:34; `src/Services/Thermal/ThermalCalculator.cs:348` |
| TH-B-006A | `pipeSpacing` | `src/Services/Thermal/ThermalCalculator.cs:410-416` -> `pipeSpacing` | unitless | `1000.0` | `spacingM = pipeSpacing/1000; wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000` | `spacingM`, `wallThicknessM`, `outerDiameterM` (m) | Ephemeral | Ephemeral: local variables | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:36; `src/Services/Thermal/ThermalCalculator.cs:410-416` |
| TH-B-006A | `pipeWallThickness` | `src/Services/Thermal/ThermalCalculator.cs:410-416` -> `pipeWallThickness` | unitless | `1000.0` | `spacingM = pipeSpacing/1000; wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000` | `spacingM`, `wallThicknessM`, `outerDiameterM` (m) | Ephemeral | Ephemeral: local variables | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:36; `src/Services/Thermal/ThermalCalculator.cs:410-416` |
| TH-B-006A | `pipeOuterDiameter` (mm) | `src/Services/Thermal/ThermalCalculator.cs:410-416` -> `pipeOuterDiameter` (mm) | mm | `1000.0` | `spacingM = pipeSpacing/1000; wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000` | `spacingM`, `wallThicknessM`, `outerDiameterM` (m) | Ephemeral | Ephemeral: local variables | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:36; `src/Services/Thermal/ThermalCalculator.cs:410-416` |
| TH-B-007A | `inputs.Mode` (OperatingMode enum) | `src/Services/Thermal/ThermalCalculator.cs:451` -> `inputs.Mode` (OperatingMode enum) | OperatingMode enum | identity/no unit conversion | `surfaceTemp = (int)inputs.Mode` | `surfaceTemp` (°C) | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:37; `src/Services/Thermal/ThermalCalculator.cs:451` |
| TH-B-007B | `inputs` | `src/Services/Thermal/ThermalCalculator.cs:434-446` -> `inputs` | unitless | branch/predicate, no unit conversion | `isValid = Validate(...); if (!isValid) return result` | `IsValid=false`, `ValidationErrors=errors`; all numeric fields remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | all numeric outputs remain default `0` (NotCalculatedDefault), not calculated zeros | docs/formulas/thermal-inventory.md:38; `src/Services/Thermal/ThermalCalculator.cs:434-446` |
| TH-B-007B | `climate` | `src/Services/Thermal/ThermalCalculator.cs:434-446` -> `climate` | unitless | branch/predicate, no unit conversion | `isValid = Validate(...); if (!isValid) return result` | `IsValid=false`, `ValidationErrors=errors`; all numeric fields remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | all numeric outputs remain default `0` (NotCalculatedDefault), not calculated zeros | docs/formulas/thermal-inventory.md:38; `src/Services/Thermal/ThermalCalculator.cs:434-446` |
| TH-B-007B | `construction` | `src/Services/Thermal/ThermalCalculator.cs:434-446` -> `construction` | unitless | branch/predicate, no unit conversion | `isValid = Validate(...); if (!isValid) return result` | `IsValid=false`, `ValidationErrors=errors`; all numeric fields remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | all numeric outputs remain default `0` (NotCalculatedDefault), not calculated zeros | docs/formulas/thermal-inventory.md:38; `src/Services/Thermal/ThermalCalculator.cs:434-446` |
| TH-B-007C | `result.SupplyTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:507-518` -> `result.SupplyTemperature` (°C) | °C | branch/predicate, no unit conversion | `minSupplyTemp = Math.Ceiling(result.MeanTemperature * 10) / 10; if (result.SupplyTemperature <= result.MeanTemperature) { result.IsValid=false; result.ValidationErrors=[...]; return result; }` | `IsValid=false`, `ValidationErrors` with message; all later numeric fields remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values for `ReturnTemperature`, `DeltaT`, `MeltingHeat`, `RadiationHeat`, `ConvectionHeat`, `PowerDown`, `PowerTotal`, `MassFlowRate`, `VolumeFlowRate` | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | supply too low: earlier fields are calculated; later fields remain default (NotCalculatedDefault) | docs/formulas/thermal-inventory.md:46; `src/Services/Thermal/ThermalCalculator.cs:507-518` |
| TH-B-007C | `result.MeanTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:507-518` -> `result.MeanTemperature` (°C) | °C | branch/predicate, no unit conversion | `minSupplyTemp = Math.Ceiling(result.MeanTemperature * 10) / 10; if (result.SupplyTemperature <= result.MeanTemperature) { result.IsValid=false; result.ValidationErrors=[...]; return result; }` | `IsValid=false`, `ValidationErrors` with message; all later numeric fields remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values for `ReturnTemperature`, `DeltaT`, `MeltingHeat`, `RadiationHeat`, `ConvectionHeat`, `PowerDown`, `PowerTotal`, `MassFlowRate`, `VolumeFlowRate` | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | supply too low: earlier fields are calculated; later fields remain default (NotCalculatedDefault) | docs/formulas/thermal-inventory.md:46; `src/Services/Thermal/ThermalCalculator.cs:507-518` |
| TH-B-007D | `result.MeltingHeat` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:539` -> `result.MeltingHeat` (W/m²) | W/m² | identity/no unit conversion | `result.PowerUp = result.MeltingHeat + result.ConvectionHeat` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:52; `src/Services/Thermal/ThermalCalculator.cs:539` |
| TH-B-007D | `result.ConvectionHeat` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:539` -> `result.ConvectionHeat` (W/m²) | W/m² | identity/no unit conversion | `result.PowerUp = result.MeltingHeat + result.ConvectionHeat` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:52; `src/Services/Thermal/ThermalCalculator.cs:539` |
| TH-B-007E | `result.PowerDown` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:557-565` -> `result.PowerDown` (W/m²) | W/m² | branch/predicate, no unit conversion | `if (powerDown < 0) { result.IsValid=false; result.ValidationErrors=[...]; return result; }` | `IsValid=false`, `ValidationErrors` with message; `PowerTotal`, `MassFlowRate`, `VolumeFlowRate` remain `NotCalculatedDefault` | NotCalculatedDefault | NotCalculatedDefault: `ThermalCalculationResult` default backing values for `PowerTotal`, `MassFlowRate`, `VolumeFlowRate` | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | negative PowerDown: earlier fields are calculated; total/flow fields remain default (NotCalculatedDefault) | docs/formulas/thermal-inventory.md:54; `src/Services/Thermal/ThermalCalculator.cs:557-565` |
| TH-B-007F | any `Exception` thrown during calculation | `src/Services/Thermal/ThermalCalculator.cs:584-588` -> any `Exception` thrown during calculation | unitless | identity/no unit conversion | `catch (Exception ex) { result.IsValid=false; result.ValidationErrors = new[] { $"Ошибка расчёта: {ex.Message}" }; }` | `IsValid=false`, `ValidationErrors` with exception message; partial fields may be set before exception | ComputedProperty | NotCalculatedDefault/PartialCalculated: whatever fields were set before the exception remain; fields after the failing line remain default | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | maps any thrown exception to invalid result instead of rethrowing | docs/formulas/thermal-inventory.md:58; `src/Services/Thermal/ThermalCalculator.cs:584-588` |
| TH-B-008A | `inputs` | `src/Services/Thermal/ThermalCalculator.cs:605-621` -> `inputs` | unitless | branch/predicate, no unit conversion | `if (inputs == null) { errors = ["..."]; return false; }` etc. | `errors` (string[]), `false` | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | early return before any numeric checks | docs/formulas/thermal-inventory.md:59; `src/Services/Thermal/ThermalCalculator.cs:605-621` |
| TH-B-008A | `climate` | `src/Services/Thermal/ThermalCalculator.cs:605-621` -> `climate` | unitless | branch/predicate, no unit conversion | `if (inputs == null) { errors = ["..."]; return false; }` etc. | `errors` (string[]), `false` | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | early return before any numeric checks | docs/formulas/thermal-inventory.md:59; `src/Services/Thermal/ThermalCalculator.cs:605-621` |
| TH-B-008A | `construction` | `src/Services/Thermal/ThermalCalculator.cs:605-621` -> `construction` | unitless | branch/predicate, no unit conversion | `if (inputs == null) { errors = ["..."]; return false; }` etc. | `errors` (string[]), `false` | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | early return before any numeric checks | docs/formulas/thermal-inventory.md:59; `src/Services/Thermal/ThermalCalculator.cs:605-621` |
| TH-B-008B | `inputs.Pipe` | `src/Services/Thermal/ThermalCalculator.cs:624-644` -> `inputs.Pipe` | unitless | branch/predicate, no unit conversion | `if (inputs.Pipe == null) errorList.Add("..."); else { ... }` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting other errors | docs/formulas/thermal-inventory.md:60; `src/Services/Thermal/ThermalCalculator.cs:624-644` |
| TH-B-008C | `inputs.Pipe.OuterDiameter` | `src/Services/Thermal/ThermalCalculator.cs:630-643` -> `inputs.Pipe.OuterDiameter` | unitless | branch/predicate, no unit conversion | `<= 0` checks for each | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:61; `src/Services/Thermal/ThermalCalculator.cs:630-643` |
| TH-B-008C | `WallThickness` | `src/Services/Thermal/ThermalCalculator.cs:630-643` -> `WallThickness` | unitless | branch/predicate, no unit conversion | `<= 0` checks for each | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:61; `src/Services/Thermal/ThermalCalculator.cs:630-643` |
| TH-B-008C | `ThermalConductivity` (mm / W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:630-643` -> `ThermalConductivity` (mm / W/(m·K)) | m·K | branch/predicate, no unit conversion | `<= 0` checks for each | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:61; `src/Services/Thermal/ThermalCalculator.cs:630-643` |
| TH-B-008D | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:647-655` -> `climate.AirTemperature` (°C) | °C | branch/predicate, no unit conversion | `if (climate.AirTemperature > 10) ...; if (climate.AirTemperature < -60) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:62; `src/Services/Thermal/ThermalCalculator.cs:647-655` |
| TH-B-008E | `inputs.GroundTemperature` (°C) | Ephemeral: validation output -> `inputs.GroundTemperature` (°C) | °C | `-10`, `+30` | `if (inputs.GroundTemperature < -10 | inputs.GroundTemperature > 30) ...` | Ephemeral | none | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | validation error | docs/formulas/thermal-inventory.md:63; Ephemeral: validation output |
| TH-B-008F | `climate.WindSpeed` (m/s) | `src/Services/Thermal/ThermalCalculator.cs:663-671` -> `climate.WindSpeed` (m/s) | m/s | branch/predicate, no unit conversion | `if (climate.WindSpeed < 0) ...; if (climate.WindSpeed > 50) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:64; `src/Services/Thermal/ThermalCalculator.cs:663-671` |
| TH-B-008G | `climate.SnowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:674-682` -> `climate.SnowfallIntensity` (mm/h) | mm/h | branch/predicate, no unit conversion | `if (climate.SnowfallIntensity < 0) ...; if (climate.SnowfallIntensity > 20) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:65; `src/Services/Thermal/ThermalCalculator.cs:674-682` |
| TH-B-008H | `inputs.PipeSpacing` (mm) | Ephemeral: validation output -> `inputs.PipeSpacing` (mm) | mm | branch/predicate, no unit conversion | `if (inputs.PipeSpacing < 50 | inputs.PipeSpacing > 500) ...` | Ephemeral | none | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | validation error | docs/formulas/thermal-inventory.md:66; Ephemeral: validation output |
| TH-B-008I | `construction.R1Total` | `src/Services/Thermal/ThermalCalculator.cs:691-699` -> `construction.R1Total` | unitless | branch/predicate, no unit conversion | `if (construction.R1Total < 0) ...; if (construction.R2Total < 0) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:67; `src/Services/Thermal/ThermalCalculator.cs:691-699` |
| TH-B-008I | `construction.R2Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:691-699` -> `construction.R2Total` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `if (construction.R1Total < 0) ...; if (construction.R2Total < 0) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:67; `src/Services/Thermal/ThermalCalculator.cs:691-699` |
| TH-B-008J | `inputs.LambdaE` (W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:702-705` -> `inputs.LambdaE` (W/(m·K)) | W/(m·K) | branch/predicate, no unit conversion | `if (inputs.LambdaE <= 0) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:68; `src/Services/Thermal/ThermalCalculator.cs:702-705` |
| TH-B-008K | `inputs.SupplyTemperature` (°C) | Ephemeral: validation output -> `inputs.SupplyTemperature` (°C) | °C | branch/predicate, no unit conversion | `if (inputs.SupplyTemperature < 20 | inputs.SupplyTemperature > 90) ...` | Ephemeral | none | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | validation error | docs/formulas/thermal-inventory.md:69; Ephemeral: validation output |
| TH-B-008L | `inputs.CoolantDensity` (kg/m³) | `src/Services/Thermal/ThermalCalculator.cs:718-726` -> `inputs.CoolantDensity` (kg/m³) | kg/m³ | branch/predicate, no unit conversion | `if (inputs.CoolantDensity <= 0) ...; if (inputs.CoolantHeatCapacity <= 0) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:70; `src/Services/Thermal/ThermalCalculator.cs:718-726` |
| TH-B-008L | `inputs.CoolantHeatCapacity` (kJ/(kg·K)) | `src/Services/Thermal/ThermalCalculator.cs:718-726` -> `inputs.CoolantHeatCapacity` (kJ/(kg·K)) | kJ/(kg·K) | branch/predicate, no unit conversion | `if (inputs.CoolantDensity <= 0) ...; if (inputs.CoolantHeatCapacity <= 0) ...` | validation error | Ephemeral | Ephemeral: validation output | No: not printed as standalone report field | No: not needed for report | NotNeededForReport: control/default helper, decision captured by parent result/evidence | project -> thermal -> single calculation result | continues collecting | docs/formulas/thermal-inventory.md:70; `src/Services/Thermal/ThermalCalculator.cs:718-726` |
| TH-F-001 | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:75-97` -> `surfaceTemp` (°C) | °C | branch/predicate, no unit conversion | `alpha = 2.26 * Math.Pow(deltaTemp, 0.33) + 2.6 * windSpeed` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if `windSpeed < 0` | docs/formulas/thermal-inventory.md:14; `src/Services/Thermal/ThermalCalculator.cs:75-97` |
| TH-F-001 | `airTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:75-97` -> `airTemp` (°C) | °C | branch/predicate, no unit conversion | `alpha = 2.26 * Math.Pow(deltaTemp, 0.33) + 2.6 * windSpeed` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if `windSpeed < 0` | docs/formulas/thermal-inventory.md:14; `src/Services/Thermal/ThermalCalculator.cs:75-97` |
| TH-F-001 | `windSpeed` (m/s) | `src/Services/Thermal/ThermalCalculator.cs:75-97` -> `windSpeed` (m/s) | m/s | branch/predicate, no unit conversion | `alpha = 2.26 * Math.Pow(deltaTemp, 0.33) + 2.6 * windSpeed` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if `windSpeed < 0` | docs/formulas/thermal-inventory.md:14; `src/Services/Thermal/ThermalCalculator.cs:75-97` |
| TH-F-002 | `snowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:115-150` -> `snowfallIntensity` (mm/h) | mm/h | `SnowDensity=900` kg/m³, `IceHeatCapacity=2100` J/(kg·K), `IceMeltingHeat=330000` J/kg, `WaterHeatCapacity=4200` J/(kg·K) | `h = snowfallIntensity / 1000 / 3600; qMelting = h * SnowDensity * (IceHeatCapacity*(0-airTemp) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp); qConvection = alpha * (surfaceTemp - airTemp); powerUp = qMelting + qConvection` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if snowfallIntensity < 0 or alpha <= 0 | docs/formulas/thermal-inventory.md:17; `src/Services/Thermal/ThermalCalculator.cs:115-150` |
| TH-F-002 | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:115-150` -> `surfaceTemp` (°C) | °C | `SnowDensity=900` kg/m³, `IceHeatCapacity=2100` J/(kg·K), `IceMeltingHeat=330000` J/kg, `WaterHeatCapacity=4200` J/(kg·K) | `h = snowfallIntensity / 1000 / 3600; qMelting = h * SnowDensity * (IceHeatCapacity*(0-airTemp) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp); qConvection = alpha * (surfaceTemp - airTemp); powerUp = qMelting + qConvection` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if snowfallIntensity < 0 or alpha <= 0 | docs/formulas/thermal-inventory.md:17; `src/Services/Thermal/ThermalCalculator.cs:115-150` |
| TH-F-002 | `airTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:115-150` -> `airTemp` (°C) | °C | `SnowDensity=900` kg/m³, `IceHeatCapacity=2100` J/(kg·K), `IceMeltingHeat=330000` J/kg, `WaterHeatCapacity=4200` J/(kg·K) | `h = snowfallIntensity / 1000 / 3600; qMelting = h * SnowDensity * (IceHeatCapacity*(0-airTemp) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp); qConvection = alpha * (surfaceTemp - airTemp); powerUp = qMelting + qConvection` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if snowfallIntensity < 0 or alpha <= 0 | docs/formulas/thermal-inventory.md:17; `src/Services/Thermal/ThermalCalculator.cs:115-150` |
| TH-F-002 | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:115-150` -> `alpha` (W/(m²·K)) | W/(m²·K) | `SnowDensity=900` kg/m³, `IceHeatCapacity=2100` J/(kg·K), `IceMeltingHeat=330000` J/kg, `WaterHeatCapacity=4200` J/(kg·K) | `h = snowfallIntensity / 1000 / 3600; qMelting = h * SnowDensity * (IceHeatCapacity*(0-airTemp) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp); qConvection = alpha * (surfaceTemp - airTemp); powerUp = qMelting + qConvection` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | throws `ArgumentOutOfRangeException` if snowfallIntensity < 0 or alpha <= 0 | docs/formulas/thermal-inventory.md:17; `src/Services/Thermal/ThermalCalculator.cs:115-150` |
| TH-F-003 | `r1Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:163-188` -> `r1Total` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `rFb = r1Total + 1.0 / alpha; rD = r2Total + 1.0 / AlphaBottom` | `RFb` (m²·K/W), `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-003 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` if r1Total<0, r2Total<0, alpha<=0 | docs/formulas/thermal-inventory.md:21; `src/Services/Thermal/ThermalCalculator.cs:163-188` |
| TH-F-003 | `r2Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:163-188` -> `r2Total` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `rFb = r1Total + 1.0 / alpha; rD = r2Total + 1.0 / AlphaBottom` | `RFb` (m²·K/W), `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-003 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` if r1Total<0, r2Total<0, alpha<=0 | docs/formulas/thermal-inventory.md:21; `src/Services/Thermal/ThermalCalculator.cs:163-188` |
| TH-F-003 | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:163-188` -> `alpha` (W/(m²·K)) | W/(m²·K) | branch/predicate, no unit conversion | `rFb = r1Total + 1.0 / alpha; rD = r2Total + 1.0 / AlphaBottom` | `RFb` (m²·K/W), `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-003 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` if r1Total<0, r2Total<0, alpha<=0 | docs/formulas/thermal-inventory.md:21; `src/Services/Thermal/ThermalCalculator.cs:163-188` |
| TH-F-004 | `rFb` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:204-259` -> `rFb` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `sumReciprocal = 1/rFb + 1/rD; denominator = lambdaE * dE; m = 0.6 * Math.Sqrt(sumReciprocal / denominator); x = m * spacing / 2.0; etaR = tanh(x)/x` | `ParameterM` (1/m), `EfficiencyEtaR` (dimensionless) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-004 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` for any non-positive input | docs/formulas/thermal-inventory.md:25; `src/Services/Thermal/ThermalCalculator.cs:204-259` |
| TH-F-004 | `rD` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:204-259` -> `rD` (m²·K/W) | m²·K/W | branch/predicate, no unit conversion | `sumReciprocal = 1/rFb + 1/rD; denominator = lambdaE * dE; m = 0.6 * Math.Sqrt(sumReciprocal / denominator); x = m * spacing / 2.0; etaR = tanh(x)/x` | `ParameterM` (1/m), `EfficiencyEtaR` (dimensionless) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-004 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` for any non-positive input | docs/formulas/thermal-inventory.md:25; `src/Services/Thermal/ThermalCalculator.cs:204-259` |
| TH-F-004 | `lambdaE` (W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:204-259` -> `lambdaE` (W/(m·K)) | W/(m·K) | branch/predicate, no unit conversion | `sumReciprocal = 1/rFb + 1/rD; denominator = lambdaE * dE; m = 0.6 * Math.Sqrt(sumReciprocal / denominator); x = m * spacing / 2.0; etaR = tanh(x)/x` | `ParameterM` (1/m), `EfficiencyEtaR` (dimensionless) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-004 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` for any non-positive input | docs/formulas/thermal-inventory.md:25; `src/Services/Thermal/ThermalCalculator.cs:204-259` |
| TH-F-004 | `dE` (m) | `src/Services/Thermal/ThermalCalculator.cs:204-259` -> `dE` (m) | m | branch/predicate, no unit conversion | `sumReciprocal = 1/rFb + 1/rD; denominator = lambdaE * dE; m = 0.6 * Math.Sqrt(sumReciprocal / denominator); x = m * spacing / 2.0; etaR = tanh(x)/x` | `ParameterM` (1/m), `EfficiencyEtaR` (dimensionless) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-004 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` for any non-positive input | docs/formulas/thermal-inventory.md:25; `src/Services/Thermal/ThermalCalculator.cs:204-259` |
| TH-F-004 | `spacing` (m) | `src/Services/Thermal/ThermalCalculator.cs:204-259` -> `spacing` (m) | m | branch/predicate, no unit conversion | `sumReciprocal = 1/rFb + 1/rD; denominator = lambdaE * dE; m = 0.6 * Math.Sqrt(sumReciprocal / denominator); x = m * spacing / 2.0; etaR = tanh(x)/x` | `ParameterM` (1/m), `EfficiencyEtaR` (dimensionless) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-004 | project -> thermal -> single calculation result | throws `ArgumentOutOfRangeException` for any non-positive input | docs/formulas/thermal-inventory.md:25; `src/Services/Thermal/ThermalCalculator.cs:204-259` |
| TH-F-005 | `parameters` (ThermalInputs) | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `parameters` (ThermalInputs) | ThermalInputs | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `powerUp` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `powerUp` (W/m²) | W/m² | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `rFb` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `rFb` (m²·K/W) | m²·K/W | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `rD` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `rD` (m²·K/W) | m²·K/W | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `etaR` (dimensionless) | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `etaR` (dimensionless) | dimensionless | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `climate` | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `climate` | unitless | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-005 | `construction` | `src/Services/Thermal/ThermalCalculator.cs:280-357` -> `construction` | unitless | `Math.PI` | `a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemp - groundTemp); spacingM = PipeSpacing/1000; dCoefficient = spacingM/(PI*lambdaR); wallThicknessM = WallThickness/1000; outerDiameterM = OuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); excessTemp = (a + (b - c/(powerUp*rFb*rD)) * dCoefficient * eCoefficient) * powerUp * rFb` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | throws `ArgumentNullException`/`ArgumentOutOfRangeException` on invalid inputs | docs/formulas/thermal-inventory.md:29; `src/Services/Thermal/ThermalCalculator.cs:280-357` |
| TH-F-006 | `meanTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `meanTemperature` (°C) | °C | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `groundTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `groundTemperature` (°C) | °C | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `airTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `airTemperature` (°C) | °C | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `rFb` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `rFb` (m²·K/W) | m²·K/W | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `rD` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `rD` (m²·K/W) | m²·K/W | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `etaR` (dimensionless) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `etaR` (dimensionless) | dimensionless | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `pipeSpacing` (mm) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `pipeSpacing` (mm) | mm | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `pipeOuterDiameter` (mm) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `pipeOuterDiameter` (mm) | mm | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `pipeWallThickness` (mm) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `pipeWallThickness` (mm) | mm | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-006 | `pipeThermalConductivity` (W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:385-423` -> `pipeThermalConductivity` (W/(m·K)) | W/(m·K) | `Math.PI` | `jhmuLow = meanTemperature - groundTemperature; a = 1/etaR; b = 1/rFb + 1/rD; c = Abs(airTemperature - groundTemperature); spacingM = pipeSpacing/1000; dCoefficient = spacingM/(PI*pipeThermalConductivity); wallThicknessM = pipeWallThickness/1000; outerDiameterM = pipeOuterDiameter/1000; eCoefficient = wallThicknessM/(outerDiameterM - wallThicknessM); numerator = jhmuLow*rFb + c*dCoefficient*eCoefficient; denominator = rFb*rD*(a + b*dCoefficient*eCoefficient); return numerator/denominator` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | no explicit argument guards in this private method; invalid values propagate from caller or throw via math | docs/formulas/thermal-inventory.md:35; `src/Services/Thermal/ThermalCalculator.cs:385-423` |
| TH-F-007A | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:454-458` -> `surfaceTemp` (°C) | °C | identity/no unit conversion | `result.Alpha = CalculateHeatTransferCoefficient(...)` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:39; `src/Services/Thermal/ThermalCalculator.cs:454-458` |
| TH-F-007A | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:454-458` -> `climate.AirTemperature` (°C) | °C | identity/no unit conversion | `result.Alpha = CalculateHeatTransferCoefficient(...)` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:39; `src/Services/Thermal/ThermalCalculator.cs:454-458` |
| TH-F-007A | `climate.WindSpeed` (m/s) | `src/Services/Thermal/ThermalCalculator.cs:454-458` -> `climate.WindSpeed` (m/s) | m/s | identity/no unit conversion | `result.Alpha = CalculateHeatTransferCoefficient(...)` | `Alpha` (W/(m²·K)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.Alpha` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:39; `src/Services/Thermal/ThermalCalculator.cs:454-458` |
| TH-F-007B | `climate.SnowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:461-466` -> `climate.SnowfallIntensity` (mm/h) | mm/h | identity/no unit conversion | `result.PowerUp = CalculatePowerUp(...)` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:40; `src/Services/Thermal/ThermalCalculator.cs:461-466` |
| TH-F-007B | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:461-466` -> `surfaceTemp` (°C) | °C | identity/no unit conversion | `result.PowerUp = CalculatePowerUp(...)` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:40; `src/Services/Thermal/ThermalCalculator.cs:461-466` |
| TH-F-007B | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:461-466` -> `climate.AirTemperature` (°C) | °C | identity/no unit conversion | `result.PowerUp = CalculatePowerUp(...)` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:40; `src/Services/Thermal/ThermalCalculator.cs:461-466` |
| TH-F-007B | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:461-466` -> `alpha` (W/(m²·K)) | W/(m²·K) | identity/no unit conversion | `result.PowerUp = CalculatePowerUp(...)` | `PowerUp` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerUp` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:40; `src/Services/Thermal/ThermalCalculator.cs:461-466` |
| TH-F-007C | `construction.R1Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:469-474` -> `construction.R1Total` (m²·K/W) | m²·K/W | identity/no unit conversion | `(result.RFb, result.RD) = CalculateThermalResistance(...)` | `RFb`, `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007C | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:41; `src/Services/Thermal/ThermalCalculator.cs:469-474` |
| TH-F-007C | `construction.R2Total` (m²·K/W) | `src/Services/Thermal/ThermalCalculator.cs:469-474` -> `construction.R2Total` (m²·K/W) | m²·K/W | identity/no unit conversion | `(result.RFb, result.RD) = CalculateThermalResistance(...)` | `RFb`, `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007C | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:41; `src/Services/Thermal/ThermalCalculator.cs:469-474` |
| TH-F-007C | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:469-474` -> `alpha` (W/(m²·K)) | W/(m²·K) | identity/no unit conversion | `(result.RFb, result.RD) = CalculateThermalResistance(...)` | `RFb`, `RD` (m²·K/W) | Ephemeral | CalculatedProperties: `ThermalCalculationResult.RFb`, `ThermalCalculationResult.RD` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007C | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:41; `src/Services/Thermal/ThermalCalculator.cs:469-474` |
| TH-F-007D | `inputs.Pipe.OuterDiameter` (mm) | `src/Services/Thermal/ThermalCalculator.cs:477-486` -> `inputs.Pipe.OuterDiameter` (mm) | mm | `1000.0` (mm→m), calls TH-F-004 | `dE = inputs.Pipe.OuterDiameter/1000; spacingM = inputs.PipeSpacing/1000; (result.ParameterM, result.EfficiencyEtaR) = CalculateRodTheory(...)` | `ParameterM` (1/m), `EfficiencyEtaR` | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007D | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:42; `src/Services/Thermal/ThermalCalculator.cs:477-486` |
| TH-F-007D | `inputs.PipeSpacing` (mm) | `src/Services/Thermal/ThermalCalculator.cs:477-486` -> `inputs.PipeSpacing` (mm) | mm | `1000.0` (mm→m), calls TH-F-004 | `dE = inputs.Pipe.OuterDiameter/1000; spacingM = inputs.PipeSpacing/1000; (result.ParameterM, result.EfficiencyEtaR) = CalculateRodTheory(...)` | `ParameterM` (1/m), `EfficiencyEtaR` | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007D | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:42; `src/Services/Thermal/ThermalCalculator.cs:477-486` |
| TH-F-007D | `rFb` | `src/Services/Thermal/ThermalCalculator.cs:477-486` -> `rFb` | unitless | `1000.0` (mm→m), calls TH-F-004 | `dE = inputs.Pipe.OuterDiameter/1000; spacingM = inputs.PipeSpacing/1000; (result.ParameterM, result.EfficiencyEtaR) = CalculateRodTheory(...)` | `ParameterM` (1/m), `EfficiencyEtaR` | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007D | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:42; `src/Services/Thermal/ThermalCalculator.cs:477-486` |
| TH-F-007D | `rD` | `src/Services/Thermal/ThermalCalculator.cs:477-486` -> `rD` | unitless | `1000.0` (mm→m), calls TH-F-004 | `dE = inputs.Pipe.OuterDiameter/1000; spacingM = inputs.PipeSpacing/1000; (result.ParameterM, result.EfficiencyEtaR) = CalculateRodTheory(...)` | `ParameterM` (1/m), `EfficiencyEtaR` | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007D | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:42; `src/Services/Thermal/ThermalCalculator.cs:477-486` |
| TH-F-007D | `inputs.LambdaE` (W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:477-486` -> `inputs.LambdaE` (W/(m·K)) | W/(m·K) | `1000.0` (mm→m), calls TH-F-004 | `dE = inputs.Pipe.OuterDiameter/1000; spacingM = inputs.PipeSpacing/1000; (result.ParameterM, result.EfficiencyEtaR) = CalculateRodTheory(...)` | `ParameterM` (1/m), `EfficiencyEtaR` | Ephemeral | CalculatedProperties: `ThermalCalculationResult.ParameterM`, `ThermalCalculationResult.EfficiencyEtaR` | Yes: thermal section/result field readable when calculation reaches assignment | Yes: intermediate not persisted/report-readable | Trace.TH-F-007D | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:42; `src/Services/Thermal/ThermalCalculator.cs:477-486` |
| TH-F-007E | `inputs` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `inputs` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `powerUp` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `powerUp` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `rFb` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `rFb` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `rD` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `rD` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `etaR` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `etaR` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `climate` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `climate` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007E | `construction` | `src/Services/Thermal/ThermalCalculator.cs:489-497` -> `construction` | unitless | identity/no unit conversion | `result.ExcessTemperature = CalculateExcessTemperature(...)` | `ExcessTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ExcessTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:43; `src/Services/Thermal/ThermalCalculator.cs:489-497` |
| TH-F-007F | `excessTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:501` -> `excessTemp` (°C) | °C | identity/no unit conversion | `result.MeanTemperature = excessTemp + climate.AirTemperature` | `MeanTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MeanTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:44; `src/Services/Thermal/ThermalCalculator.cs:501` |
| TH-F-007F | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:501` -> `climate.AirTemperature` (°C) | °C | identity/no unit conversion | `result.MeanTemperature = excessTemp + climate.AirTemperature` | `MeanTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MeanTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:44; `src/Services/Thermal/ThermalCalculator.cs:501` |
| TH-F-007G | `inputs.SupplyTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:504` -> `inputs.SupplyTemperature` (°C) | °C | identity/no unit conversion | `result.SupplyTemperature = inputs.SupplyTemperature` | `SupplyTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.SupplyTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:45; `src/Services/Thermal/ThermalCalculator.cs:504` |
| TH-F-007H | `result.MeanTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:521` -> `result.MeanTemperature` (°C) | °C | identity/no unit conversion | `result.ReturnTemperature = 2 * result.MeanTemperature - result.SupplyTemperature` | `ReturnTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ReturnTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:47; `src/Services/Thermal/ThermalCalculator.cs:521` |
| TH-F-007H | `result.SupplyTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:521` -> `result.SupplyTemperature` (°C) | °C | identity/no unit conversion | `result.ReturnTemperature = 2 * result.MeanTemperature - result.SupplyTemperature` | `ReturnTemperature` (°C) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ReturnTemperature` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:47; `src/Services/Thermal/ThermalCalculator.cs:521` |
| TH-F-007I | `result.SupplyTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:524` -> `result.SupplyTemperature` (°C) | °C | identity/no unit conversion | `result.DeltaT = result.SupplyTemperature - result.ReturnTemperature` | `DeltaT` (K) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.DeltaT` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:48; `src/Services/Thermal/ThermalCalculator.cs:524` |
| TH-F-007I | `result.ReturnTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:524` -> `result.ReturnTemperature` (°C) | °C | identity/no unit conversion | `result.DeltaT = result.SupplyTemperature - result.ReturnTemperature` | `DeltaT` (K) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.DeltaT` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:48; `src/Services/Thermal/ThermalCalculator.cs:524` |
| TH-F-007J | `climate.SnowfallIntensity` (mm/h) | `src/Services/Thermal/ThermalCalculator.cs:527-531` -> `climate.SnowfallIntensity` (mm/h) | mm/h | `SnowDensity=900`, `IceHeatCapacity=2100`, `IceMeltingHeat=330000`, `WaterHeatCapacity=4200` | `h = climate.SnowfallIntensity / 1000 / 3600; result.MeltingHeat = h * SnowDensity * (IceHeatCapacity*(0 - climate.AirTemperature) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp)` | `MeltingHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MeltingHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:49; `src/Services/Thermal/ThermalCalculator.cs:527-531` |
| TH-F-007J | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:527-531` -> `climate.AirTemperature` (°C) | °C | `SnowDensity=900`, `IceHeatCapacity=2100`, `IceMeltingHeat=330000`, `WaterHeatCapacity=4200` | `h = climate.SnowfallIntensity / 1000 / 3600; result.MeltingHeat = h * SnowDensity * (IceHeatCapacity*(0 - climate.AirTemperature) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp)` | `MeltingHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MeltingHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:49; `src/Services/Thermal/ThermalCalculator.cs:527-531` |
| TH-F-007J | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:527-531` -> `surfaceTemp` (°C) | °C | `SnowDensity=900`, `IceHeatCapacity=2100`, `IceMeltingHeat=330000`, `WaterHeatCapacity=4200` | `h = climate.SnowfallIntensity / 1000 / 3600; result.MeltingHeat = h * SnowDensity * (IceHeatCapacity*(0 - climate.AirTemperature) + IceMeltingHeat + WaterHeatCapacity*surfaceTemp)` | `MeltingHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MeltingHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:49; `src/Services/Thermal/ThermalCalculator.cs:527-531` |
| TH-F-007K | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:534-535` -> `surfaceTemp` (°C) | °C | identity/no unit conversion | `result.RadiationHeat = EmissionCoefficient * StefanBoltzmann * Math.Pow(273.0 + surfaceTemp, 4)` | `RadiationHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.RadiationHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:50; `src/Services/Thermal/ThermalCalculator.cs:534-535` |
| TH-F-007L | `alpha` (W/(m²·K)) | `src/Services/Thermal/ThermalCalculator.cs:536` -> `alpha` (W/(m²·K)) | W/(m²·K) | identity/no unit conversion | `result.ConvectionHeat = alpha * (surfaceTemp - climate.AirTemperature)` | `ConvectionHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ConvectionHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:51; `src/Services/Thermal/ThermalCalculator.cs:536` |
| TH-F-007L | `surfaceTemp` (°C) | `src/Services/Thermal/ThermalCalculator.cs:536` -> `surfaceTemp` (°C) | °C | identity/no unit conversion | `result.ConvectionHeat = alpha * (surfaceTemp - climate.AirTemperature)` | `ConvectionHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ConvectionHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:51; `src/Services/Thermal/ThermalCalculator.cs:536` |
| TH-F-007L | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:536` -> `climate.AirTemperature` (°C) | °C | identity/no unit conversion | `result.ConvectionHeat = alpha * (surfaceTemp - climate.AirTemperature)` | `ConvectionHeat` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.ConvectionHeat` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> per operating mode | normal calculation path | docs/formulas/thermal-inventory.md:51; `src/Services/Thermal/ThermalCalculator.cs:536` |
| TH-F-007M | `result.MeanTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `result.MeanTemperature` (°C) | °C | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `inputs.GroundTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `inputs.GroundTemperature` (°C) | °C | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `climate.AirTemperature` (°C) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `climate.AirTemperature` (°C) | °C | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `rFb` | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `rFb` | unitless | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `rD` | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `rD` | unitless | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `etaR` | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `etaR` | unitless | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `inputs.PipeSpacing` (mm) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `inputs.PipeSpacing` (mm) | mm | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `inputs.Pipe.OuterDiameter` (mm) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `inputs.Pipe.OuterDiameter` (mm) | mm | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `inputs.Pipe.WallThickness` (mm) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `inputs.Pipe.WallThickness` (mm) | mm | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007M | `inputs.Pipe.ThermalConductivity` (W/(m·K)) | `src/Services/Thermal/ThermalCalculator.cs:543-554` -> `inputs.Pipe.ThermalConductivity` (W/(m·K)) | W/(m·K) | identity/no unit conversion | `result.PowerDown = CalculatePowerDown(...)` | `PowerDown` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerDown` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:53; `src/Services/Thermal/ThermalCalculator.cs:543-554` |
| TH-F-007N | `powerUp` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:568` -> `powerUp` (W/m²) | W/m² | identity/no unit conversion | `result.PowerTotal = powerUp + powerDown` | `PowerTotal` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerTotal` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:55; `src/Services/Thermal/ThermalCalculator.cs:568` |
| TH-F-007N | `result.PowerDown` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:568` -> `result.PowerDown` (W/m²) | W/m² | identity/no unit conversion | `result.PowerTotal = powerUp + powerDown` | `PowerTotal` (W/m²) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.PowerTotal` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:55; `src/Services/Thermal/ThermalCalculator.cs:568` |
| TH-F-007O | `result.PowerTotal` (W/m²) | `src/Services/Thermal/ThermalCalculator.cs:577` -> `result.PowerTotal` (W/m²) | W/m² | identity/no unit conversion | `result.MassFlowRate = result.PowerTotal / (cp / 3.6) / result.DeltaT` | `MassFlowRate` (kg/(h·m²)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MassFlowRate` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:56; `src/Services/Thermal/ThermalCalculator.cs:577` |
| TH-F-007O | `inputs.CoolantHeatCapacity` (kJ/(kg·K)) | `src/Services/Thermal/ThermalCalculator.cs:577` -> `inputs.CoolantHeatCapacity` (kJ/(kg·K)) | kJ/(kg·K) | identity/no unit conversion | `result.MassFlowRate = result.PowerTotal / (cp / 3.6) / result.DeltaT` | `MassFlowRate` (kg/(h·m²)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MassFlowRate` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:56; `src/Services/Thermal/ThermalCalculator.cs:577` |
| TH-F-007O | `result.DeltaT` (K) | `src/Services/Thermal/ThermalCalculator.cs:577` -> `result.DeltaT` (K) | K | identity/no unit conversion | `result.MassFlowRate = result.PowerTotal / (cp / 3.6) / result.DeltaT` | `MassFlowRate` (kg/(h·m²)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.MassFlowRate` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:56; `src/Services/Thermal/ThermalCalculator.cs:577` |
| TH-F-007P | `result.MassFlowRate` (kg/(h·m²)) | `src/Services/Thermal/ThermalCalculator.cs:580` -> `result.MassFlowRate` (kg/(h·m²)) | kg/(h·m²) | `1000.0` (m³→l) | `result.VolumeFlowRate = result.MassFlowRate / rho * 1000.0` | `VolumeFlowRate` (l/(h·m²)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.VolumeFlowRate` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:57; `src/Services/Thermal/ThermalCalculator.cs:580` |
| TH-F-007P | `inputs.CoolantDensity` (kg/m³) | `src/Services/Thermal/ThermalCalculator.cs:580` -> `inputs.CoolantDensity` (kg/m³) | kg/m³ | `1000.0` (m³→l) | `result.VolumeFlowRate = result.MassFlowRate / rho * 1000.0` | `VolumeFlowRate` (l/(h·m²)) | ComputedProperty | CalculatedProperty: `ThermalCalculationResult.VolumeFlowRate` | Yes: thermal section/result field readable when calculation reaches assignment | No | NotNeededForReport: persisted or computed result already available | project -> thermal -> single calculation result | normal calculation path | docs/formulas/thermal-inventory.md:57; `src/Services/Thermal/ThermalCalculator.cs:580` |
| VT-F-001 | constant/literal | src/Services/Hydraulics/ValveTurnsCalculator.cs:24-34 -> constant/literal | unitless | KV_HKV_D=1.2, KV_IV_1_25=1.45, KV_IV_1_5=1.5 m³/h | public const double KV_HKV_D = 1.2; public const double KV_IV_1_25 = 1.45; public const double KV_IV_1_5 = 1.5 | constants | NotCalculatedDefault | NotCalculatedDefault: compile-time constants | Partial: visible as default only with invalid/empty branch context | No: default state is branch outcome, numeric 0 is not a calculated value | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit valve-type evaluation | always 1.2, 1.45, 1.5 | docs/formulas/hydraulic-inventory.md:75; src/Services/Hydraulics/ValveTurnsCalculator.cs:24-34 |
| VT-F-002 | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:64-73 -> valveType | unitless | branch/predicate, no unit conversion | switch { HKV_D => 2.5, IV_1_25 => 8.0, IV_1_5 => 8.0, _ => throw ... } | maxTurns (turns) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-002 | project -> per collector -> per circuit valve-type evaluation | throws ArgumentException for unsupported valve type | docs/formulas/hydraulic-inventory.md:76; src/Services/Hydraulics/ValveTurnsCalculator.cs:64-73 |
| VT-F-003 | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:96-100 -> kv (m³/h) | m³/h | identity/no unit conversion | var (turns, _) = CalculateTurnsWithWarning(kv, valveType); return turns | turns (turns) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-003 | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:77; src/Services/Hydraulics/ValveTurnsCalculator.cs:96-100 |
| VT-F-003 | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:96-100 -> valveType | unitless | identity/no unit conversion | var (turns, _) = CalculateTurnsWithWarning(kv, valveType); return turns | turns (turns) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-003 | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:77; src/Services/Hydraulics/ValveTurnsCalculator.cs:96-100 |
| VT-F-004A | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 239-242 -> kv (m³/h) | m³/h | identity/no unit conversion | turns = 5.122 * kv - 0.2106 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004A | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:78; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 239-242 |
| VT-F-004A | valveType == IV_1_5 | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 239-242 -> valveType == IV_1_5 | unitless | identity/no unit conversion | turns = 5.122 * kv - 0.2106 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004A | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:78; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 239-242 |
| VT-F-004B | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 248-251 -> kv (m³/h) | m³/h | identity/no unit conversion | turns = 5.1818 * kv - 0.23 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004B | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:79; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 248-251 |
| VT-F-004B | valveType == IV_1_25 | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 248-251 -> valveType == IV_1_25 | unitless | identity/no unit conversion | turns = 5.1818 * kv - 0.23 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004B | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:79; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 248-251 |
| VT-F-004C | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 257-263 -> kv (m³/h) | m³/h | identity/no unit conversion | turns = 4.2111*kv^3 - 6.7436*kv^2 + 4.6613*kv - 0.712 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004C | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:80; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 257-263 |
| VT-F-004C | valveType == HKV_D | src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 257-263 -> valveType == HKV_D | unitless | identity/no unit conversion | turns = 4.2111*kv^3 - 6.7436*kv^2 + 4.6613*kv - 0.712 | turns before clamp/round | Ephemeral | Ephemeral: local variable | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004C | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:80; src/Services/Hydraulics/ValveTurnsCalculator.cs:123-125, 257-263 |
| VT-F-004D | turns | src/Services/Hydraulics/ValveTurnsCalculator.cs:131-146 -> turns | unitless | calls VT-F-002, Math.Round(*4)/4 | maxTurns = GetMaxTurns(valveType); if (turns > maxTurns) { warning = $'...'; turns = maxTurns; }; turns = Math.Round(turns * 4) / 4 | Turns (turns), Warning (string?) | ComputedProperty | ComputedProperty: tuple returned to caller | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit valve-type evaluation | none | docs/formulas/hydraulic-inventory.md:81; src/Services/Hydraulics/ValveTurnsCalculator.cs:131-146 |
| VT-F-004D | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:131-146 -> valveType | unitless | calls VT-F-002, Math.Round(*4)/4 | maxTurns = GetMaxTurns(valveType); if (turns > maxTurns) { warning = $'...'; turns = maxTurns; }; turns = Math.Round(turns * 4) / 4 | Turns (turns), Warning (string?) | ComputedProperty | ComputedProperty: tuple returned to caller | No: not printed as standalone report field | No: retained in runtime object, report gap only | NotNeededForReport: persisted or computed result already available | project -> per collector -> per circuit valve-type evaluation | none | docs/formulas/hydraulic-inventory.md:81; src/Services/Hydraulics/ValveTurnsCalculator.cs:131-146 |
| VT-F-004E | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:128-129 -> valveType | unitless | branch/predicate, no unit conversion | _ => throw new ArgumentException(...) | exception | Ephemeral | Ephemeral: validation branch | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-004E | project -> per collector -> per circuit valve-type evaluation | throws ArgumentException | docs/formulas/hydraulic-inventory.md:82; src/Services/Hydraulics/ValveTurnsCalculator.cs:128-129 |
| VT-F-005 | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:155-164 -> valveType | unitless | branch/predicate, no unit conversion | switch { HKV_D => KV_HKV_D, IV_1_25 => KV_IV_1_25, IV_1_5 => KV_IV_1_5, _ => throw ... } | kv (m³/h) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-005 | project -> per collector -> per circuit valve-type evaluation | throws ArgumentException for unsupported valve type | docs/formulas/hydraulic-inventory.md:86; src/Services/Hydraulics/ValveTurnsCalculator.cs:155-164 |
| VT-F-006 | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:188-197 -> kv (m³/h) | m³/h | branch/predicate, no unit conversion | switch { HKV_D => kv >= 0.8 && kv <= 4.0, IV_1_25 => kv >= 0.5 && kv <= 3.0, IV_1_5 => kv >= 0.5 && kv <= 3.5, _ => false } | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-006 | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:87; src/Services/Hydraulics/ValveTurnsCalculator.cs:188-197 |
| VT-F-006 | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:188-197 -> valveType | unitless | branch/predicate, no unit conversion | switch { HKV_D => kv >= 0.8 && kv <= 4.0, IV_1_25 => kv >= 0.5 && kv <= 3.0, IV_1_5 => kv >= 0.5 && kv <= 3.5, _ => false } | bool | Ephemeral | Ephemeral: predicate return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-006 | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:87; src/Services/Hydraulics/ValveTurnsCalculator.cs:188-197 |
| VT-F-007 | turns (turns) | src/Services/Hydraulics/ValveTurnsCalculator.cs:217-229 -> turns (turns) | turns | branch/predicate, no unit conversion | if (turns < 0) throw ...; switch { IV_1_5 => CalculateKvFromTurnsIV_1_5, IV_1_25 => CalculateKvFromTurnsIV_1_25, HKV_D => CalculateKvFromTurnsHKV_D, _ => throw ... } | kv (m³/h) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-007 | project -> per collector -> per circuit valve-type evaluation | throws ArgumentException for negative turns or unsupported valve type | docs/formulas/hydraulic-inventory.md:88; src/Services/Hydraulics/ValveTurnsCalculator.cs:217-229 |
| VT-F-007 | valveType | src/Services/Hydraulics/ValveTurnsCalculator.cs:217-229 -> valveType | unitless | branch/predicate, no unit conversion | if (turns < 0) throw ...; switch { IV_1_5 => CalculateKvFromTurnsIV_1_5, IV_1_25 => CalculateKvFromTurnsIV_1_25, HKV_D => CalculateKvFromTurnsHKV_D, _ => throw ... } | kv (m³/h) | Ephemeral | Ephemeral: method return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-007 | project -> per collector -> per circuit valve-type evaluation | throws ArgumentException for negative turns or unsupported valve type | docs/formulas/hydraulic-inventory.md:88; src/Services/Hydraulics/ValveTurnsCalculator.cs:217-229 |
| VT-F-008A | turns (turns) | src/Services/Hydraulics/ValveTurnsCalculator.cs:269-272 -> turns (turns) | turns | identity/no unit conversion | return (turns + 0.2106) / 5.122 | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-008A | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:89; src/Services/Hydraulics/ValveTurnsCalculator.cs:269-272 |
| VT-F-008B | turns (turns) | src/Services/Hydraulics/ValveTurnsCalculator.cs:278-281 -> turns (turns) | turns | identity/no unit conversion | return (turns + 0.23) / 5.1818 | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-008B | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:90; src/Services/Hydraulics/ValveTurnsCalculator.cs:278-281 |
| VT-F-008C | turns (turns) | src/Services/Hydraulics/ValveTurnsCalculator.cs:288-317 -> turns (turns) | turns | linear/bilinear interpolation as implemented | target = turns + 0.712; kv = 1.0; for i 0..19: f = 4.2111*kv^3 - 6.7436*kv^2 + 4.6613*kv - target; fPrime = 12.6333*kv^2 - 13.4872*kv + 4.6613; if (Abs(fPrime) < 1e-10) break; newKv = kv - f/fPrime; if (Abs(newKv - kv) < 1e-6) { kv = newKv; break; } kv = newKv | kv (m³/h) before clamp | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-008C | project -> per collector -> per circuit valve-type evaluation | breaks if derivative near zero; clamps result to [0.8, 4.0] | docs/formulas/hydraulic-inventory.md:91; src/Services/Hydraulics/ValveTurnsCalculator.cs:288-317 |
| VT-F-008D | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:319-322 -> kv (m³/h) | m³/h | branch/predicate, no unit conversion | if (kv < 0.8) kv = 0.8; if (kv > 4.0) kv = 4.0 | kv (m³/h) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-008D | project -> per collector -> per circuit valve-type evaluation | none | docs/formulas/hydraulic-inventory.md:92; src/Services/Hydraulics/ValveTurnsCalculator.cs:319-322 |
| VT-F-009A | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:239-242 -> kv (m³/h) | m³/h | identity/no unit conversion | return 5.122 * kv - 0.2106 | turns (turns) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-009A | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:83; src/Services/Hydraulics/ValveTurnsCalculator.cs:239-242 |
| VT-F-009B | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:248-251 -> kv (m³/h) | m³/h | identity/no unit conversion | return 5.1818 * kv - 0.23 | turns (turns) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-009B | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:84; src/Services/Hydraulics/ValveTurnsCalculator.cs:248-251 |
| VT-F-009C | kv (m³/h) | src/Services/Hydraulics/ValveTurnsCalculator.cs:257-263 -> kv (m³/h) | m³/h | identity/no unit conversion | return 4.2111*kv^3 - 6.7436*kv^2 + 4.6613*kv - 0.712 | turns (turns) | Ephemeral | Ephemeral: private helper return | No: not printed as standalone report field | Yes: intermediate not persisted/report-readable | Trace.VT-F-009C | project -> per collector -> per circuit valve-type evaluation | normal calculation path | docs/formulas/hydraulic-inventory.md:85; src/Services/Hydraulics/ValveTurnsCalculator.cs:257-263 |

## Required Anchor Rows

| Anchor | Formula ID | Traceability decision | Result |
|---|---|---|---|
| PowerDown.numerator | TH-F-006 | `numerator = jhmuLow*rFb + C*D*E` is an ephemeral intermediate; future owner `Trace.TH-F-006` because it is required to explain downward power loss and is not currently printed. | PASS |
| glycol interpolation ratio | GLY-F-012E / GLY-F-014 | Bilinear interpolation uses two temperature interpolations plus concentration interpolation; the ratio is implicit in `LinearInterpolate`, ephemeral, and should be captured by `Trace.GLY-F-012E` for detailed interpolation audit. | PASS |
| DpGesamt | CR-F-003 | `DpGesamt = DpRohr + DpVerteiler + DpVent`; classification is `ComputedProperty`, not persisted, and the hydraulics report reads it now. | PASS |
| invalid thermal result | TH-B-007B / TH-B-007C / TH-B-007E / TH-B-007F | Invalid branches keep later numeric fields as `NotCalculatedDefault`; numeric `0` is documented as default state rather than calculated zero. | PASS |

## Trace Gap Summary

- `Ephemeral` calculation intermediates with report value: use the listed `Trace.<FormulaID>` owner.
- `Ephemeral` guards/default helpers: `NotNeededForReport` because the parent result, validation error, or evidence row carries the report-relevant decision.
- `Unavailable`: no accepted inventory row currently requires this classification in the generated matrix.
- `NotCalculatedDefault`: records branch outcome; it must not be reconciled as a computed numeric zero.
